simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2327,1567.38,73.23,7.7,28.12,18.2,20.652,1,NONE,,PASS,93.35366232569046,18.887966437369972,1.3447335626300356,17.456145004323176,23337.424689285097,98.88628507417964,75.49097902194313,72.88207603126989,34.03237195922518,2.105934993890562,50.964569201623775,49.63428063028314,1.3267402088044566,1.343574856528148,20.00508940310753,12.074109608506946,0.4996716689900714,12.573781277497018,0.665703283579523,9.367506770274758e-15,1.2490009027033011e-14,22.537773725883586,93.66837560834736,23337.424689285097,20.00508940310753,boundary_stress,BOUNDARY_STRESS
SIM_04497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5479,1692.35,67.36,7.49,30.81,17.453,19.898,1,NONE,,PASS,79.61072726926011,25.11551262817891,6.432387371821092,6.37153906989602,8275.320035640045,99.6235093763172,48.7748002757618,60.19679212477074,45.25317590662866,37.53040641445448,49.36301767497463,30.155911031306506,1.3149904220415454,1.4636535864224436,7.15703125769377,18.008319063368052,1.624464392330189,19.63278345569824,0.7816994917185486,0.0,6.2450045135165055e-15,9.84705814775306,23.97059948488296,8275.320035640045,7.15703125769377,boundary_stress,BOUNDARY_STRESS
SIM_04498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5213,1903.58,53.39,6.89,25.29,18.64,20.917,1,NONE,,PASS,86.34808552514083,24.62759651688199,3.893703483118007,8.965487918914688,13886.978828612877,99.52901964094418,56.46451274365857,68.64187049412061,44.37404777816575,27.78747832474351,51.47013771851314,34.55935103272385,1.3304710681801897,1.6164409504605195,11.79224474765868,17.456174471354167,1.1757239808854367,18.631898452239604,0.756545545947515,6.2450045135165055e-15,2.4980018054066022e-14,12.901990335972709,41.82165399110404,13886.978828612877,11.79224474765868,boundary_stress,BOUNDARY_STRESS
SIM_04500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2907,1973.24,30.53,9.11,23.68,11.329,24.313,1,NONE,,PASS,84.96059475806827,20.63752319089809,3.653176809101907,8.888915883256646,13070.250402705156,99.54952687543044,35.85454613453607,76.5542149355202,37.184726470086645,24.4724524410065,63.70825622967036,45.69126344907411,1.424053653839456,1.6665539692372553,11.03883850294597,8.700582934895834,7.268064434862076,15.96864736975791,0.7737676281231594,6.2450045135165055e-15,2.4980018054066022e-14,11.822111364638795,34.806136013590255,13070.250402705156,11.03883850294597,boundary_stress,BOUNDARY_STRESS
SIM_04501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2419,1533.65,67.07,8.23,28.05,17.216,26.226,1,NONE,,PASS,88.71001175698564,28.60179328067555,3.640106719324453,6.433522824968473,13533.60861195749,99.58050905845738,47.89794334849941,78.33101230815,51.53476266788388,44.12777236118769,70.04471260092683,48.27133715459879,1.4750648101882595,1.314355679555263,11.598458151471547,18.139147403645836,5.517904021295164,23.657051424940995,0.8271177682038766,6.2450045135165055e-15,6.2450045135165055e-15,8.870139896696019,34.466235537241815,13533.60861195749,11.598458151471547,boundary_stress,BOUNDARY_STRESS
SIM_04508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9424,2573.46,70.96,7.19,33.57,11.237,26.304,1,NONE,,PASS,84.65308869281205,19.42145022025971,3.520949779740286,12.052527377958896,16702.104495179265,99.53166059010208,33.85647305383148,76.7975612796122,34.99360400046795,21.42082644623494,65.33249514607077,43.89787091446015,1.436958866662699,2.2459040457291963,14.576221918318105,8.144352847222223,8.176011030120108,16.32036387734233,0.8403267362762413,3.1225022567582528e-15,0.0,14.829902777957138,43.01468149113639,16702.104495179265,14.576221918318105,boundary_stress,BOUNDARY_STRESS
SIM_04511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4298,2774.66,72.66,7.59,25.19,16.966,27.416,1,NONE,,PASS,81.66929208238474,25.66849516290936,5.761304837090633,10.310900975978482,15090.73829880478,99.62839047032868,42.68578817063434,68.01716828595858,46.24954083407092,37.42898027955823,65.73815612538793,35.6304993098129,1.440200209753679,2.3553363705003845,12.810133411977684,17.409435484375003,6.817701021876768,24.22713650625177,0.9438471695551388,6.2450045135165055e-15,0.0,12.836900302064318,34.44385839353774,15090.73829880478,12.810133411977684,boundary_stress,BOUNDARY_STRESS
SIM_04513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1308,1918.14,64.56,6.75,23.21,10.435,22.437,1,NONE,,PASS,86.46274588875107,18.27026990826021,2.860530091739789,9.981328971543492,14105.592265630044,99.4796350124838,36.88967600086502,78.54985800511106,32.91940524010849,21.72531861037464,57.7974174970569,46.95068430358244,1.378060236371753,1.617452620093868,11.894401434733185,6.912816489583333,5.765845135785483,12.678661625368816,0.6939504281563262,3.1225022567582528e-15,6.2450045135165055e-15,13.128354730663998,40.80725128687872,14105.592265630044,11.894401434733185,boundary_stress,BOUNDARY_STRESS
SIM_04514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5552,2468.66,94.9,8.45,31.83,10.967,26.827,1,NONE,,PASS,75.87800361093898,21.667115687110847,6.888084312889151,8.70039191769089,10206.69382664794,99.64756621334284,27.262870827252637,66.83674945188946,39.03984808488441,21.89964992595156,70.29959935365085,36.461474916063565,1.4771545498173972,2.1422212346689813,8.857030231465663,9.869143125,11.762586649046456,21.631729774046452,0.9983668378580984,0.0,3.7470027081099033e-14,11.74390262908893,24.017953287562605,10206.69382664794,8.857030231465663,boundary_stress,BOUNDARY_STRESS
SIM_04516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2336,1900.48,72.59,7.96,22.68,16.331,18.574,1,NONE,,PASS,87.12444577458167,20.242145233483207,2.9914547665167937,11.006128908061244,14685.899636496457,99.42087636238944,58.47943607013676,68.98993412717662,36.47233375402379,19.33107001255315,43.98250931529174,34.12615061223176,1.2762729443358212,1.599695034619152,12.361593243506164,12.357169319444443,0.9020354739262164,13.25920479337066,0.6550296245991837,3.1225022567582528e-15,1.2490009027033011e-14,15.489570546552372,51.2434140831687,14685.899636496457,12.361593243506164,boundary_stress,BOUNDARY_STRESS
SIM_04519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8441,1788.49,27.17,8.65,22.14,18.1,27.127,1,NONE,,PASS,78.30168526858388,31.198601780099825,8.645498219900176,5.356936921439102,8223.198207777525,99.70047711077842,40.69077457077513,63.41494164797472,56.213696901080766,46.693431340966285,73.66693724189238,34.045311622166146,1.505041816773521,1.5026814861606914,6.909095216555343,23.63910332204861,7.776150664054937,31.41525398610355,1.0069442921683085,6.2450045135165055e-15,0.0,7.617250864436253,18.13517593224041,8223.198207777525,6.909095216555343,boundary_stress,BOUNDARY_STRESS
SIM_04520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7981,2293.7,93.42,9.28,27.66,15.407,18.032,1,NONE,,PASS,84.6376945741004,17.603032355215976,3.1950676447840283,13.9291956227118,14853.95965442206,99.39271937817884,57.251978435835184,64.06311949936494,31.71717541480356,15.882416053815884,39.30707405656361,30.72847160172796,1.2435558509611115,1.9631820020643376,12.713531086432925,10.3945365234375,0.9492755916416644,11.343812115079164,0.6444237496227668,3.1225022567582528e-15,0.0,19.223528966038813,54.47647057080937,14853.95965442206,12.713531086432925,boundary_stress,BOUNDARY_STRESS
SIM_04522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8167,1547.19,31.78,8.9,26.45,10.871,27.3,1,NONE,,PASS,80.06001417627984,24.67185438866163,6.144845611338368,5.304695896978922,7737.934587081904,99.6571399830028,28.760811686203592,72.00980766949796,44.45379169128221,25.434500222272877,77.74641083629561,43.20415715700428,1.5395328683092095,1.3189160050260529,6.596271804204387,10.548032098090276,12.866467238413334,23.41449933650361,0.9490368647467432,6.2450045135165055e-15,6.2450045135165055e-15,8.37654452965564,18.752894941986348,7737.934587081904,6.596271804204387,boundary_stress,BOUNDARY_STRESS
SIM_04531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3949,2360.25,73.9,8.4,22.7,14.446,26.681,1,NONE,,PASS,84.23453147629003,23.91831097816108,4.47658902183893,9.60407348663797,14919.696488299302,99.5930908384011,40.2977441595364,73.59317784266229,43.09605581650644,32.09487041504973,67.23236386729924,41.60467172953645,1.4522025236995926,1.9868325189369795,12.559236587489847,13.243805311631943,7.466706294327142,20.710511605959088,0.8658852050577103,6.2450045135165055e-15,0.0,12.028612752423037,35.89363972473755,14919.696488299302,12.559236587489847,boundary_stress,BOUNDARY_STRESS
SIM_04535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3841,1687.6,80.68,8.87,33.89,19.861,19.947,1,NONE,,PASS,90.9461985402446,23.085873983654235,2.298226016345766,11.347522597719498,18525.697377222987,99.3275940627092,67.80049823607084,71.88216909027541,41.59616933991754,12.88746642144211,55.907820648668846,38.76314435272656,1.363672533821556,1.4743349258607414,16.184571384905535,16.612262874131947,0.1521189165906251,16.76438179072257,0.7261748809073659,0.0,1.2490009027033011e-14,16.627755124828116,67.34615758215438,18525.697377222987,16.184571384905535,boundary_stress,BOUNDARY_STRESS
SIM_04537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3591,2348.51,71.5,7.31,31.38,10.443,23.963,1,NONE,,PASS,82.49923582590574,18.44608663755009,3.9130133624499113,10.78433002148392,13368.6334314851,99.54080118792407,32.48398171616223,74.0790932004892,33.236192139729894,20.11863275789408,60.47871481345384,42.02627028202169,1.3987369480184342,2.03495202938964,11.583739363071388,7.3208584453125,7.322595742920104,14.643454188232605,0.7938515347978148,3.1225022567582528e-15,2.4980018054066022e-14,14.164743971368951,36.61789401514234,13368.6334314851,11.583739363071388,boundary_stress,BOUNDARY_STRESS
SIM_04540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.614,1732.43,97.98,7.72,32.81,12.316,25.413,1,NONE,,PASS,93.3465643365059,19.242460772327327,1.3715392276726692,13.015241125981914,25855.5249734747,99.24872917659116,47.44882425103904,87.33913072606062,34.67110049067987,18.171129679919723,63.56620077360509,55.68277700701092,1.4229304936253715,1.5081760073687611,22.50866264317656,8.090100295138889,5.095600269109855,13.185700564248744,0.6852398308230495,6.2450045135165055e-15,1.873501354054952e-14,13.909685520112594,71.41384972080161,25855.5249734747,22.50866264317656,boundary_stress,BOUNDARY_STRESS
SIM_04544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4614,1872.04,48.65,8.21,26.59,15.628,24.046,1,NONE,,PASS,92.47891114736164,20.772058148453485,1.6893418515465173,13.57361006209573,24723.64453664023,99.27492948536911,57.35322934383602,82.36422421459172,37.427131799015285,14.727330015631926,54.62485764426744,49.80578871925969,1.3539895445304593,1.5965830221550426,21.085741283837987,11.398185612847223,2.949552762057047,14.34773837490427,0.6907230026203486,0.0,2.4980018054066022e-14,15.55990185282901,73.03914252456184,24723.64453664023,21.085741283837987,boundary_stress,BOUNDARY_STRESS
SIM_04545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.81,1539.6,57.05,8.62,26.43,14.12,23.001,1,NONE,,PASS,90.5628965681708,22.468654638563176,2.3413453614368263,8.423555687372092,16233.49150554493,99.45287375374303,48.6336357070032,81.62785402136035,40.48406241182555,31.501272377521254,59.31636133586228,49.89030135690214,1.3897356902972644,1.3123582281816184,13.83746177540809,11.290919010416667,4.128965873908828,15.419884884325494,0.6862842983869711,3.1225022567582528e-15,1.873501354054952e-14,11.007680328147329,46.89277685265601,16233.49150554493,13.83746177540809,boundary_stress,BOUNDARY_STRESS
SIM_04547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.314,1657.38,65.78,7.84,20.75,15.47,25.868,1,NONE,,PASS,77.7313699828328,28.227369695565905,8.086630304434093,5.183281218303736,7424.574224926989,99.6872605426454,37.54383173283703,64.34518697671183,50.86012557759622,39.2815021845689,71.37757080787154,35.10063859605695,1.4860252946436845,1.3859684990478205,6.208730643902539,18.228556232638887,8.542925409109149,26.77148164174804,0.948422822617916,0.0,1.2490009027033011e-14,7.587025593866184,17.196498897553454,7424.574224926989,6.208730643902539,boundary_stress,BOUNDARY_STRESS
SIM_04551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1676,2048.93,29.64,8.78,30.44,17.208,27.365,1,NONE,,PASS,93.50966170118842,19.79375115026076,1.373848849739239,19.884126335687306,31282.44364554973,99.02953608294636,65.2895913645813,81.3014638721689,35.66441648695632,3.73401433765422,52.95824668913216,53.33766156202322,1.3415136074581275,1.7698899498509173,27.02214454131481,11.902916322916669,2.7060226521285964,14.608938975045264,0.7380581307779454,3.1225022567582528e-15,0.0,20.587989100723085,92.94913526957738,31282.44364554973,27.02214454131481,boundary_stress,BOUNDARY_STRESS
SIM_04553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2557,2318.01,52.0,8.11,20.99,13.573,18.882,1,NONE,,PASS,81.04767744771839,18.037727949731863,4.217972050268143,11.564238658183427,12181.29042909888,99.50111351296226,46.71518288585598,64.43203978408536,32.50041072023759,25.79391670058957,42.14233260981796,31.154504338942445,1.2632945451042557,1.9399970652224132,10.19480834123826,9.705764863715276,2.371370040819426,12.077134904534702,0.6695485672137678,9.367506770274758e-15,0.0,15.448926433549849,38.79333415307837,12181.29042909888,10.19480834123826,boundary_stress,BOUNDARY_STRESS
SIM_04554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9546,1766.03,93.05,8.06,24.07,16.6,25.576,1,NONE,,PASS,94.09288812750466,20.65771721684114,1.296882783158864,16.324792287184522,29636.64087026397,99.07562202866404,63.3162848589221,83.89718203355949,37.22111210241646,6.561132158388649,55.00423739411698,55.25469503814169,1.3568456810251155,1.4935088013621465,25.063325075195976,11.881974359375,2.635929490453002,14.517903849828002,0.7027835504492397,3.1225022567582528e-15,1.2490009027033011e-14,16.86303877203559,88.071587809905,29636.64087026397,25.063325075195976,boundary_stress,BOUNDARY_STRESS
SIM_04556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.085,2044.43,29.27,6.77,26.15,19.585,27.22,1,NONE,,PASS,88.06495074054801,29.13628895251031,3.948711047489695,8.560230416125457,17066.468625486727,99.5812901191958,51.50157202951616,75.3908533556682,52.49781793245101,39.46351690577576,67.21149688297326,42.51412793072342,1.4520342217429143,1.7410475873456208,14.533896501672054,21.334942664930555,4.50449736348158,25.83944002841213,0.8868473287908505,6.2450045135165055e-15,0.0,11.231976091146292,41.28457371736787,17066.468625486727,14.533896501672054,boundary_stress,BOUNDARY_STRESS
SIM_04557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2028,1513.69,48.47,7.97,20.31,15.965,19.552,1,NONE,,PASS,85.67839273111974,23.30692181786104,3.89587818213896,6.978126441845159,10527.528266314226,99.5389989732478,51.78969098192538,70.29347548153876,41.99445372587575,32.83858727755171,48.90885095277972,38.41417878481666,1.31167740272774,1.2639140298758873,8.790367034009293,14.122550864583332,1.8383143841011556,15.960865248684488,0.6848122361852619,0.0,1.2490009027033011e-14,10.36387996951012,32.85757764119924,10527.528266314226,8.790367034009293,boundary_stress,BOUNDARY_STRESS
SIM_04559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.128,2208.02,25.45,9.19,21.35,12.333,18.604,1,NONE,,PASS,82.88879162188206,16.68385597765242,3.4441440223475763,12.136119674879076,12845.150783520889,99.45036187738884,45.93309236113368,68.35179017004214,30.06100176153589,23.92355570201285,42.00217822324366,33.950474379542904,1.262311489243939,1.8502055597469924,10.763566179409056,7.9112475,2.5396482071719566,10.450895707171956,0.6264076914336021,3.1225022567582528e-15,0.0,16.066249955207834,43.04210706678599,12845.150783520889,10.763566179409056,boundary_stress,BOUNDARY_STRESS
SIM_04562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4098,1767.22,41.04,7.7,24.19,14.232,26.566,1,NONE,,PASS,94.26182418031972,20.18126803335809,1.228531966641907,15.092213486761803,30549.67047621532,99.14599124688708,54.54821855635268,87.37524550760534,36.36264510514972,11.39347415937241,63.41263196813983,58.884437124358136,1.421717299492748,1.4951185665709186,25.84589328528025,9.826763671875,4.319542926285602,14.146306598160605,0.7009622276844962,0.0,1.873501354054952e-14,14.706514373460935,82.03280039677774,30549.67047621532,25.84589328528025,boundary_stress,BOUNDARY_STRESS
SIM_04565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2214,1810.21,29.57,7.71,21.2,13.196,25.922,1,NONE,,PASS,94.00630437920135,19.009390833735825,1.2120091662641737,15.607497715140926,29957.109633016065,99.13780734195808,52.35032799445219,87.42132869225043,34.251154655379864,11.662838046531704,62.24667755087914,58.739584392686105,1.4125399267093486,1.516088939899633,25.089709252504637,8.553897946180555,4.408209579530404,12.96210752571096,0.6818791637818926,3.1225022567582528e-15,6.2450045135165055e-15,15.062757264425256,81.26351717808755,29957.109633016065,25.089709252504637,boundary_stress,BOUNDARY_STRESS
SIM_04569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6614,2398.2,81.83,8.71,33.07,17.049,27.031,1,NONE,,PASS,91.65963785838647,20.7713571736404,1.8900428263596043,17.315435572786043,28563.852432425683,99.2779820043038,58.7625658458477,79.77477912317272,37.425868781334046,11.290184303289314,55.638026503355015,47.86460421224457,1.3616305665239294,2.089539717159232,24.88754237871269,12.617796703125,3.3849593872348387,16.00275609035984,0.770424193112808,0.0,6.2450045135165055e-15,19.398229344876103,79.70779157199527,28563.852432425683,24.88754237871269,boundary_stress,BOUNDARY_STRESS
SIM_04570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.681,2072.01,33.5,8.08,30.81,19.875,26.097,1,NONE,,PASS,82.0652086914911,30.102339200125844,6.578660799874151,7.081708308022592,11520.615689114931,99.6582203605184,47.4000320031034,65.9034178317997,54.23844900923575,47.63191267716261,65.61338686277047,34.88680785775493,1.4392024912544488,1.7920080761090595,9.963772547739971,24.023189296875,4.469821670451476,28.493010967326477,0.9465381005077292,0.0,0.0,9.979713618355053,27.40519129612357,11520.615689114931,9.963772547739971,boundary_stress,BOUNDARY_STRESS
SIM_04573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9215,2313.24,46.24,8.6,29.88,19.534,24.247,1,NONE,,PASS,85.1463667476343,26.32853379386974,4.592966206130258,9.776781728939332,15517.519427146655,99.57735549580072,53.06546195193066,68.3524460448446,47.438799628594126,32.674851602322484,55.31935335420982,34.48825709485463,1.359222590882271,1.9945181783928596,13.37949135455394,19.885047608506945,2.6017330767854787,22.486780685292423,0.8540840466599845,6.2450045135165055e-15,1.2490009027033011e-14,13.416130329251525,40.9341403665632,15517.519427146655,13.37949135455394,boundary_stress,BOUNDARY_STRESS
SIM_04575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0801,2324.4,37.96,6.83,27.56,19.68,22.235,1,NONE,,PASS,88.9833099847652,22.317103127489094,2.7629968725109046,14.249884451483364,20983.79801872636,99.38694353590245,63.86688230629159,69.51082353695412,40.210996626106486,14.161052214902764,52.79317650266877,35.861739669900885,1.340284196301739,1.9887968208669844,17.95410032238767,16.25569294010417,0.9455547660539148,17.20124770615808,0.7707652560412485,0.0,0.0,19.26856541159364,66.41831127890141,20983.79801872636,17.95410032238767,boundary_stress,BOUNDARY_STRESS
SIM_04576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5518,1594.44,47.78,7.98,27.21,11.346,24.627,1,NONE,,PASS,74.58729917471886,23.53363546100895,8.018164538991046,5.226414311272628,6258.845801778123,99.67221003541854,29.495839428540748,63.95574300962826,42.4029467765927,26.7128791996078,68.99627647540404,34.98438811299853,1.466500038643402,1.3626425821077477,5.34894370710041,11.320029911458334,10.60592534916092,21.92595526061925,0.9316858543571248,6.2450045135165055e-15,6.2450045135165055e-15,8.327946673845096,15.496593083350929,6258.845801778123,5.34894370710041,boundary_stress,BOUNDARY_STRESS
SIM_04578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1646,2100.58,54.25,6.86,21.32,17.458,24.986,1,NONE,,PASS,92.86651687686168,18.72616166215165,1.4384383378483494,21.13302726087897,29171.64669419845,98.99394323182746,68.84386146839432,77.10408459025848,33.740831823696666,2.8730938679461424,46.59613608404509,51.65938334694942,1.2949358055413889,1.7599971403726993,24.441827857902098,11.513951592013886,1.7403427238585305,13.254294315872416,0.7077955725791533,0.0,0.0,23.10861216183665,93.4491285142872,29171.64669419845,24.441827857902098,boundary_stress,BOUNDARY_STRESS
SIM_04579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8797,1585.78,39.43,8.01,24.65,16.902,23.586,1,NONE,,PASS,92.56319218240424,23.95507644722967,1.9246235527703277,9.905783407847544,21200.10264265138,99.3753368432035,57.14196647330937,82.64780904386491,43.16229990491832,22.446209690576072,57.366927758499294,47.627151915518816,1.3747691233512294,1.3436906936389847,17.96363973888049,14.277641783854165,2.747464534916596,17.02510631877076,0.710709746899583,3.1225022567582528e-15,1.2490009027033011e-14,12.228942882545944,60.872560955209046,21200.10264265138,17.96363973888049,boundary_stress,BOUNDARY_STRESS
SIM_04583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.666,1741.72,74.5,7.57,28.82,10.348,22.013,1,NONE,,PASS,81.69654386691415,19.334304071543905,4.331695928456094,7.5724462714128284,9481.999249162996,99.5652317093785,33.58590431202314,72.44040449021824,34.83658391269172,22.41786945930341,58.56792739575112,42.05049738041061,1.3839704988005177,1.4964899943790015,8.146956458605072,7.670701163194446,6.611744375452557,14.282445538647004,0.7387100919586658,3.1225022567582528e-15,6.2450045135165055e-15,11.249930519396376,27.47498755278268,9481.999249162996,8.146956458605072,boundary_stress,BOUNDARY_STRESS
SIM_04588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.451,2662.16,72.84,8.27,27.02,17.756,22.536,1,NONE,,PASS,85.06684909080114,21.6503637620998,3.8006362379001937,13.403885044529844,17750.826690594793,99.4965034015788,54.61596372126205,67.09602729584698,39.00966443621586,22.529093473847382,46.34304861078606,32.673519410720054,1.2931167403990482,2.2736997738409905,15.160640469354204,14.795823967013888,2.0975734136585857,16.893397380672475,0.7802823807628273,3.1225022567582528e-15,2.4980018054066022e-14,17.569035667126528,51.38625069088813,17750.826690594793,15.160640469354204,boundary_stress,BOUNDARY_STRESS
SIM_04596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.29,1734.2,43.05,9.29,27.58,10.245,25.135,1,NONE,,PASS,81.97136391987439,21.550271574534975,4.7397284254650325,6.84671557591204,9588.01124043025,99.60519458102226,30.096962387044947,74.20908061256497,38.82931815231528,22.46080113996248,69.16262659579662,44.75993724702951,1.4678556419334827,1.4839101855494268,8.204213780900036,8.427177343749998,9.788575755095833,18.21575309884583,0.8452679139491958,1.2490009027033011e-14,6.2450045135165055e-15,10.21814354283146,24.96125426787648,9588.01124043025,8.204213780900036,boundary_stress,BOUNDARY_STRESS
SIM_04598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4921,1797.8,77.72,7.35,27.02,19.023,23.122,1,NONE,,PASS,92.28296293929564,23.524865195448186,1.9672348045518184,12.338357753396838,23148.959682773133,99.3136968654246,64.17305429434812,78.46024295761566,42.38714449630303,14.0215576613684,52.94805830137141,45.11018149132269,1.341437693657161,1.535466483386172,19.771082277314463,15.941192638020834,1.4425764832820285,17.383769121302862,0.7389529749427189,3.1225022567582528e-15,0.0,15.710752040104325,71.64069196760387,23148.959682773133,19.771082277314463,boundary_stress,BOUNDARY_STRESS
SIM_04599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1697,1879.3,33.47,9.41,33.59,19.03,26.606,1,NONE,,PASS,93.24065319707728,24.40079921971553,1.768900780284464,13.2022673384,27620.86595245525,99.29749016450806,62.01756647974387,82.2040186042373,43.96540399948745,13.71055699308947,58.65762783585697,50.288079624840975,1.3846601986294884,1.6402052839796473,24.106789912898755,16.371282724826386,2.770053762192097,19.141336487018485,0.7844553088061366,0.0,1.873501354054952e-14,15.480899054583642,76.62613116327165,27620.86595245525,24.106789912898755,boundary_stress,BOUNDARY_STRESS
SIM_04601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.505,2157.03,54.7,8.24,22.22,18.298,23.125,1,NONE,,PASS,91.71380256758296,19.72305324215872,1.7819467578412849,18.35216388142347,25828.47621127256,99.1491929235373,68.27804470960706,73.87866745109962,35.537032868754444,5.771864094351519,49.07344579145847,44.42855728785747,1.3128771107450457,1.8128181803212728,21.706852128060525,12.90654683159722,1.2499539174442755,14.156500749041497,0.7177641603066547,3.1225022567582528e-15,2.4980018054066022e-14,22.24157539256361,85.90755949799603,25828.47621127256,21.706852128060525,boundary_stress,BOUNDARY_STRESS
SIM_04605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0196,1754.05,63.29,7.77,27.58,14.946,25.597,1,NONE,,PASS,93.42787049259836,21.506722075914176,1.5128779240858223,12.722163211981211,26508.36310922366,99.27469780154608,54.09603581100575,85.68287156999543,38.75085058723275,17.005289807070742,61.77898375949791,53.77569187851572,1.4088753170877255,1.5008953182810354,22.682522211982278,11.13633096875,4.073029727358763,15.209360696108764,0.7071910188090468,0.0,6.2450045135165055e-15,13.832364750459927,72.47398909429884,26508.36310922366,22.682522211982278,boundary_stress,BOUNDARY_STRESS
SIM_04608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2329,2056.79,28.71,7.21,23.74,12.857,24.516,1,NONE,,PASS,89.98828050382859,20.007004416135707,2.2258955838642964,11.97451781047536,20436.19318445892,99.41780552168792,45.101353950212605,81.7632670082759,36.04865660564992,26.675944284567223,60.34594506322695,47.001419324390255,1.3977058380742693,1.7374695475659094,17.263436386880215,9.143087131076388,5.131845107246424,14.274932238322812,0.7134967305155407,3.1225022567582528e-15,6.2450045135165055e-15,14.053795237251547,55.79496806849619,20436.19318445892,17.263436386880215,boundary_stress,BOUNDARY_STRESS
SIM_04609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.371,1540.32,58.52,8.75,25.61,15.762,16.749,1,NONE,,PASS,84.96887569879846,20.707764696554168,3.663235303445833,7.986064015878275,10202.392718357962,99.48153214813296,56.04864680050336,65.80054262954135,37.31128774153904,24.110187687806796,43.54125951289658,32.75245857970609,1.2731487977335647,1.309378136305031,8.672736810153456,12.480617578125,0.5344534452157729,13.015071023340772,0.6285116338755055,0.0,1.2490009027033011e-14,12.340733172244768,37.37188165203415,10202.392718357962,8.672736810153456,boundary_stress,BOUNDARY_STRESS
SIM_04611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3323,2169.09,49.45,8.8,21.43,13.031,20.668,1,NONE,,PASS,87.27413455429469,17.74483885998286,2.5874611400171457,13.04123722733594,16955.297714567958,99.39876919688275,48.98005710634229,75.05707626480452,31.97268263059975,21.596431611794294,46.96776409651323,39.32082220060311,1.2976115181406094,1.8180779919163568,14.211514331468818,8.484322858506944,2.9128722123124127,11.397195070819356,0.6422822523636242,6.2450045135165055e-15,0.0,16.323188453467885,54.0186082364573,16955.297714567958,14.211514331468818,boundary_stress,BOUNDARY_STRESS
SIM_04613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2628,2163.88,51.05,7.29,28.44,18.81,27.557,1,NONE,,PASS,82.2052709068846,29.809932978421752,6.452867021578234,7.346508597755708,12126.291844138668,99.66049371509716,44.70407845524949,67.81909298913801,53.71159095211127,46.030732607671695,70.24116418406251,36.79274195918464,1.4766751961099671,1.856871240370754,10.40582776204019,22.40833284375,6.403363169466671,28.811696013216668,0.96651327710372,1.2490009027033011e-14,0.0,9.94884985987591,27.73558381258829,12126.291844138668,10.40582776204019,boundary_stress,BOUNDARY_STRESS
SIM_04614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7238,1932.46,66.94,6.92,31.82,15.593,27.173,1,NONE,,PASS,90.00807613201385,24.953659010687257,2.770140989312741,9.483718314511536,19254.78929802027,99.50924115818638,46.99618142921773,81.14867166665974,44.96154776700407,35.41336520526204,68.81629718626029,48.61287836971036,1.4650347796743948,1.6768696817361777,16.708119392933572,14.034933092013889,6.138087222732854,20.173020314746744,0.8084193306523487,0.0,1.873501354054952e-14,11.730254309003447,48.53927535593618,19254.78929802027,16.708119392933572,boundary_stress,BOUNDARY_STRESS
SIM_04617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8595,2699.84,55.52,7.58,24.85,15.69,25.494,1,NONE,,PASS,76.68779412155614,24.43234776815718,7.427152231842816,9.332879004281612,11550.527800775097,99.65431732975726,38.643784930440056,62.00514348544047,44.02224823091384,34.56650239103238,62.34219579504625,31.33628470257852,1.4132895300551884,2.2892117752300405,9.793767131258257,16.235899882812497,6.95982536004328,23.195725242855776,0.9493858495697618,0.0,0.0,11.891179249923814,26.52684036984365,11550.527800775097,9.793767131258257,boundary_stress,BOUNDARY_STRESS
SIM_04619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7959,2697.54,45.22,7.04,34.79,16.861,21.226,1,NONE,,PASS,85.6875383934304,18.67637018069369,3.119529819306297,16.26660918886832,18750.104746301487,99.39698357804264,57.84160650369963,66.0507424035843,33.651117442691344,14.91104488595911,42.11962204896032,32.70372291664818,1.2631351991709605,2.363554812549065,16.428635093055142,11.993610216145832,1.5362527153475514,13.529862931493383,0.7244375004667446,6.2450045135165055e-15,1.2490009027033011e-14,21.524828670681075,62.12930378482853,18750.104746301487,16.428635093055142,boundary_stress,BOUNDARY_STRESS
SIM_04621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.582,1649.06,47.05,6.97,26.46,10.569,21.887,1,NONE,,PASS,87.27391569883332,18.835456486122208,2.746543513877793,8.60286542085077,12899.112591407493,99.47831701570284,38.22295598661666,79.3999785771399,33.937759434454435,23.165757157756108,57.61100023382225,48.78701549530994,1.3766341022528736,1.4058029221343011,10.996331348732008,7.16084015625,5.44789820303403,12.608738359284027,0.6694150666629202,0.0,1.2490009027033011e-14,11.896613435536576,38.62754240626741,12899.112591407493,10.996331348732008,boundary_stress,BOUNDARY_STRESS
SIM_04622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4777,1945.55,52.64,8.35,21.89,13.492,26.754,1,NONE,,PASS,91.2321007597183,22.331519927661567,2.146180072338433,10.880055097923266,22076.256171805187,99.44077227015892,44.5614304262795,84.18447786856692,40.236972842633456,30.515660215491376,68.34490745558381,51.53142085962765,1.4612040051745003,1.6332586822717998,18.53267048631864,10.605940933159722,6.4608690778202345,17.066810010979957,0.7642475776957605,0.0,3.1225022567582534e-14,12.379823801369666,54.88301109047677,22076.256171805187,18.53267048631864,boundary_stress,BOUNDARY_STRESS
SIM_04626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.76,1796.17,92.46,7.56,29.56,15.165,27.049,1,NONE,,PASS,87.84557089830352,26.14284189933513,3.617158100664864,7.63855728852734,14722.697798218562,99.57473082789896,43.33967450269255,78.54860699260536,47.10421963844168,36.60770510864111,71.37921819043447,48.04670151888414,1.4860388918146294,1.5470554716917302,12.680776422497768,14.623475,7.221434031732498,21.8449090317325,0.8355981004608402,6.2450045135165055e-15,0.0,10.054338191811292,36.66927830154724,14722.697798218562,12.680776422497768,boundary_stress,BOUNDARY_STRESS
SIM_04627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3302,1565.67,86.92,8.66,28.25,15.641,26.266,1,NONE,,PASS,92.39681482716688,25.252234285894364,2.077965714105634,8.673051298551998,20486.892551525165,99.44604857354666,49.87595079453273,84.8312630496664,45.4995212358457,32.32285425835035,68.44367644426988,53.51158332339311,1.4620058265192135,1.342688155218419,17.569160784945296,13.881226842013888,5.267932537245666,19.149159379259554,0.758315448940535,3.1225022567582528e-15,6.2450045135165055e-15,10.509323301809466,52.77452068976866,20486.892551525165,17.569160784945296,boundary_stress,BOUNDARY_STRESS
SIM_04628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6517,1508.29,52.7,7.33,32.24,17.472,23.314,1,NONE,,PASS,79.81267593474902,28.454575786228915,7.197124213771082,5.033742252552616,7451.569265675622,99.6662616438117,44.34281630796745,63.72916715126416,51.26950592113318,45.45682297631199,62.5574618577545,34.147027607214454,1.414980342966751,1.3106035600269277,6.47491742793608,20.3743894921875,4.335085789591219,24.70947528177872,0.8683831896639027,0.0,3.1225022567582534e-14,7.858096778266839,19.38317649711937,7451.569265675622,6.47491742793608,boundary_stress,BOUNDARY_STRESS
SIM_04630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1146,2421.53,84.18,7.25,21.09,11.521,26.602,1,NONE,,PASS,89.65773801216123,18.930872750315796,2.183727249684201,14.124280442102508,23291.485871056568,99.41672081526544,39.16732563799375,82.99883722636704,34.10968063119963,22.7078717302798,65.56889094687915,47.99449720707226,1.438846846463636,2.0273243906362985,19.49981928803431,7.703713130208332,6.926705128288496,14.630418258496828,0.7728337964900627,3.1225022567582528e-15,1.2490009027033011e-14,15.407327699855005,58.46530911575714,23291.485871056568,19.49981928803431,boundary_stress,BOUNDARY_STRESS
SIM_04633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.524,2533.46,79.25,6.97,32.69,18.814,26.29,1,NONE,,PASS,88.43097861963446,24.339742555268188,3.184257444731813,12.898235825810184,21800.06312474184,99.49088456791068,54.98483998576602,74.29972174550225,43.85539199147421,24.318912134534195,57.03181389932278,38.99522976142579,1.3722126040163511,2.204651846349139,18.970715708355325,17.012077881944442,3.4098237209378643,20.421901602882308,0.8390352345145127,0.0,2.4980018054066022e-14,16.30161058398131,57.35904143349898,21800.06312474184,18.970715708355325,boundary_stress,BOUNDARY_STRESS
SIM_04634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0638,1964.22,90.6,7.71,32.79,18.234,24.57,1,NONE,,PASS,93.02040357894874,18.66342773327312,1.400372266726881,21.1379302507434,27860.59959151101,98.92385118516545,72.52685860515965,74.594836750769,33.62779771760922,1.8007686419347,49.24953694918258,52.597606053268,1.3141618285720185,1.709850228669244,24.25260540184264,11.997002911458337,1.2988017912363097,13.295804702694644,0.7123988633122796,3.1225022567582528e-15,1.873501354054952e-14,25.01380226837422,95.4037658017412,27860.59959151101,24.25260540184264,boundary_stress,BOUNDARY_STRESS
SIM_04637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1279,1628.81,79.03,8.57,24.32,18.209,18.366,1,NONE,,PASS,91.4097217906195,20.227051828106493,1.900848171893507,13.141458366487896,18821.246414376143,99.19318653701242,70.25104340433516,71.12410251513724,36.44513842902071,8.277168533726014,50.946313333590254,41.16947785373552,1.3266056848890846,1.3786222394756789,15.930273562607567,13.21200820920139,0.138742060954339,13.350750270155729,0.660044300257549,0.0,1.2490009027033011e-14,18.539165821352903,75.63637060922778,18821.246414376143,15.930273562607567,boundary_stress,BOUNDARY_STRESS
SIM_04638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.662,2031.06,44.11,7.26,23.21,17.072,21.997,1,NONE,,PASS,81.13509905862537,24.87764407335571,5.784355926644286,7.848827039010672,10732.586684122954,99.6135600603128,47.4178309572499,64.12300731444307,44.82458391595623,38.323303616766175,53.77736658766612,32.898285646495204,1.347630955918462,1.712671295404846,9.050147774729286,17.096992795138885,3.0090191878957686,20.10601198303465,0.8081959820531585,0.0,0.0,11.066222967338131,28.737113680914867,10732.586684122954,9.050147774729286,boundary_stress,BOUNDARY_STRESS
SIM_04639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2493,1696.48,66.52,8.37,22.9,17.797,19.13,1,NONE,,PASS,91.36054746047606,20.327082286123694,1.92221771387631,13.150744676416124,19497.362824349828,99.22482170869,67.90941452891518,73.077921724711,36.62537348851117,9.711652082950325,49.395964154225965,39.940544672579634,1.3152310826389535,1.4290436324421147,16.42376107796775,12.966204474826387,0.4420311221884652,13.408235597014851,0.6596242101193243,6.2450045135165055e-15,1.2490009027033011e-14,17.897275294669708,73.79842875768054,19497.362824349828,16.42376107796775,boundary_stress,BOUNDARY_STRESS
SIM_04645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.375,2556.83,46.65,9.27,25.7,18.122,23.554,1,NONE,,PASS,82.75633726625668,24.309674071962903,5.0653259280371,10.64251250445687,14776.57436127014,99.58376143488394,50.00431301783158,65.50969938688215,43.8012145440773,32.51708527366114,53.00512320632748,32.205517614176266,1.3418629403076303,2.174136430100253,12.564890364601004,17.450330946180554,2.999459125210152,20.449790071390705,0.8412202488134581,0.0,1.2490009027033011e-14,14.137344730674108,38.65293898651024,14776.57436127014,12.564890364601004,boundary_stress,BOUNDARY_STRESS
SIM_04646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0103,2430.63,92.23,6.85,21.55,12.934,26.88,1,NONE,,PASS,73.50355253278758,24.26374320173078,8.746556798269225,7.735022410777648,9151.960793006598,99.68176882492286,30.255952263605256,62.00901965518456,43.71845621933474,28.36626930194126,70.84806714981696,32.44193207511529,1.4816613151779887,2.0381243112156,7.674073712378578,13.663456032118056,11.508162095048291,25.171618127166347,1.0374169359561474,6.2450045135165055e-15,1.2490009027033011e-14,10.1098441814282,19.886282562665883,9151.960793006598,7.674073712378578,boundary_stress,BOUNDARY_STRESS
SIM_04649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5884,1671.69,35.22,7.3,32.47,17.896,23.54,1,NONE,,PASS,82.88837247067153,27.840878098939037,5.747521901060967,6.126487046346362,9739.645464706193,99.6335153619184,47.40240557798969,67.4669008775659,50.16374432241267,45.16478845100489,60.94877807085218,36.76896236100939,1.4023936471321556,1.4536812726251722,8.469477124378372,19.68974167013889,3.738222615524659,23.42796428566355,0.8414951641398246,0.0,0.0,9.170404033867934,25.89713874410838,9739.645464706193,8.469477124378372,boundary_stress,BOUNDARY_STRESS
SIM_04652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5953,1693.69,71.97,7.94,22.33,16.48,23.025,1,NONE,,PASS,92.8077705911545,21.89827189429468,1.6970281057053274,12.1056114546076,23392.677795056803,99.2852522330174,59.65114817125827,82.1748845806753,39.45634575548591,15.61906857748038,52.94837580853376,49.07692906425604,1.3414400593420417,1.423946568524998,19.66707205857155,12.6716182734375,2.312341190474024,14.983959463911525,0.684253055959882,3.1225022567582528e-15,6.2450045135165055e-15,14.329924417664405,70.5013263599239,23392.677795056803,19.66707205857155,boundary_stress,BOUNDARY_STRESS
SIM_04653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1163,2370.59,80.4,7.71,33.72,18.265,26.609,1,NONE,,PASS,85.33992929867408,26.55462842036332,4.561671579636678,9.669952091483594,16114.09465786718,99.592086691858,48.52036858649654,71.5225802928331,47.84617733398797,38.02056721894955,63.38637745363494,38.1484493073103,1.421509992275169,2.069867573979503,14.069932808438244,18.63925793489583,4.891221746405508,23.530479681301337,0.8861159459213924,6.2450045135165055e-15,0.0,12.760293796429185,40.01776289115063,16114.09465786718,14.069932808438244,boundary_stress,BOUNDARY_STRESS
SIM_04659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9347,2966.42,26.85,7.1,30.01,14.599,26.928,1,NONE,,PASS,79.1045895657591,22.888675677083697,6.046024322916304,11.122144409871808,14154.409087208272,99.62506508148302,37.19268666560935,66.7309277774831,41.24085707582648,29.883223339141782,64.56800582920576,34.61794413545222,1.430870198285339,2.5587992726704054,12.20942809090685,13.649291684895834,8.063685527359903,21.712977212255737,0.9486340546122082,0.0,0.0,13.678451917619498,33.00174412108433,14154.409087208272,12.20942809090685,boundary_stress,BOUNDARY_STRESS
SIM_04663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.816,2402.59,46.71,8.59,27.54,18.57,27.736,1,NONE,,PASS,92.54973661957358,19.26515317473044,1.5508468252695635,23.318610438005724,31958.718314734317,99.02943862922903,68.85809900356806,76.07640143329715,34.711987702217,2.47898370790854,48.70220770205243,52.42086308331114,1.3101727617447945,2.055560813577826,27.342613188242613,12.68962875,2.164434091645433,14.854062841645431,0.7710326882388401,3.1225022567582528e-15,1.873501354054952e-14,25.423295937737667,94.60167749783584,31958.718314734317,27.342613188242613,boundary_stress,BOUNDARY_STRESS
SIM_04665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6543,2898.49,36.18,8.84,25.8,18.095,25.507,1,NONE,,PASS,88.43921093002622,20.919676271021192,2.7346237289788107,17.48949940656349,24937.9381223825,99.3965996292358,57.8768216296216,72.55480351382153,37.69311039823638,15.231997566759146,49.3964913616139,38.78530981858139,1.3152349340319252,2.465483178527967,21.212447497802437,14.029751355034724,2.7200180457882235,16.749769400822945,0.8006705832262531,3.1225022567582528e-15,0.0,20.91264724351233,69.16380668567898,24937.9381223825,21.212447497802437,boundary_stress,BOUNDARY_STRESS
SIM_04667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5803,2531.27,97.24,9.15,25.9,17.717,19.924,1,NONE,,PASS,84.90865655284276,20.02171594112998,3.5585840588700206,14.119306435417972,16693.55346270159,99.44220464686036,58.86984203218889,63.30832607312647,36.07516385789186,17.045268114138782,45.82371512957649,30.191190021377807,1.2893920298708132,2.153842579995532,14.204445301922965,13.676369309895833,0.8947645519644769,14.571133861860307,0.7277664863842808,3.1225022567582528e-15,2.4980018054066022e-14,19.304570987080456,54.85726056530835,16693.55346270159,14.204445301922965,boundary_stress,BOUNDARY_STRESS
SIM_04669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.734,2145.27,78.31,6.71,26.29,10.126,21.229,1,NONE,,PASS,80.07347518368726,17.40316909642259,4.330830903577406,9.868378594838203,10726.245875874389,99.53999363274374,33.192818325432185,70.17307972460335,31.357061434995664,20.05057907940806,53.647918164360426,38.57824110187596,1.3466623572961958,1.8277780321372985,9.13880144654356,6.876962100694444,5.824586500384878,12.70154860107932,0.7298411301244129,3.1225022567582528e-15,1.2490009027033011e-14,13.623148322905717,31.48166392738097,10726.245875874389,9.13880144654356,boundary_stress,BOUNDARY_STRESS
SIM_04672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3332,1529.17,78.82,8.58,28.49,16.355,18.254,1,NONE,,PASS,81.73277742888703,23.15751129448142,5.17568870551858,6.463454409237418,8342.194514032435,99.57732270386958,50.955366301253214,62.75388112118832,41.7252455756422,32.84971590388554,45.55701185247382,31.957632908599777,1.287483378900913,1.3124307008522391,7.159800540618305,15.093085802083332,1.1333854982780616,16.226471300361396,0.7007001354341675,0.0,1.2490009027033011e-14,10.19574407695318,26.85070808587896,8342.194514032435,7.159800540618305,boundary_stress,BOUNDARY_STRESS
SIM_04673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8778,2055.09,43.52,8.7,21.01,12.962,26.899,1,NONE,,PASS,80.09035021611457,24.730138159031423,6.147661840968572,7.219830050315752,10293.036969873643,99.64868545658264,33.795701606479845,69.92695298190169,44.55880749375032,29.69459409404753,72.27415247684735,39.81184743699586,1.4934439227576537,1.7200700839202747,8.615070368969263,12.810802526041666,10.211987938529903,23.02279046457157,0.9309608509471132,6.2450045135165055e-15,1.2490009027033011e-14,9.753145047454208,23.96797432476844,10293.036969873643,8.615070368969263,boundary_stress,BOUNDARY_STRESS
