simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.385,2787.84,37.7,7.05,32.26,16.456,26.458,1,NONE,,PASS,85.83585480777305,22.64779029103092,3.73720970896908,13.064863292535453,19603.19966528692,99.5313625138984,47.63053033833216,72.95343014979112,40.80682935320887,29.697101132287106,59.38044188587007,37.028834398038754,1.3902304177515337,2.422605939957042,17.034990512829996,14.147811067708336,5.014668025279687,19.162479092988026,0.8461081123917344,3.1225022567582528e-15,2.4980018054066022e-14,16.035488064208895,49.98841337461703,19603.19966528692,17.034990512829996,boundary_stress,BOUNDARY_STRESS
SIM_04677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2941,2513.69,33.53,6.54,21.79,19.407,27.9,1,NONE,,PASS,84.02832271326427,28.81675701960956,5.477342980390448,9.275769404953673,15689.621581769476,99.6309899229836,47.448838377501865,69.6073753774113,51.92208472001723,43.73954421426294,67.56096169031905,37.14368314230743,1.454855391692213,2.1094880670062244,13.166726805049963,21.902677148437498,5.596190285781432,27.49886743421893,0.9542665545434617,6.2450045135165055e-15,0.0,11.836668814655257,35.259145044807035,15689.621581769476,13.166726805049963,boundary_stress,BOUNDARY_STRESS
SIM_04678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3246,1505.38,51.4,9.5,24.0,16.037,25.257,1,NONE,,PASS,75.7994165777116,29.049823205741657,9.274776794258344,4.48843401136246,6206.370181235428,99.7018404647755,37.69205058887095,61.1597177390565,52.34202379412911,41.787757921842186,70.50437050280182,32.48365263896386,1.47883555082083,1.272780626417784,5.247411103544277,19.992333654513885,8.01779735815173,28.010131012665617,0.9642100337164689,6.2450045135165055e-15,2.4980018054066022e-14,6.887420965852913,14.471348146821922,6206.370181235428,5.247411103544277,boundary_stress,BOUNDARY_STRESS
SIM_04681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0872,2418.18,34.37,8.13,27.78,19.35,25.233,1,NONE,,PASS,91.42591637495012,20.193425001567984,1.89377499843202,20.117370256919514,27988.851226980027,99.16807804808082,68.5494805440474,72.73786324242386,36.38454955237474,5.132653717275574,51.149792267187536,45.10544543231045,1.3281058527481953,2.070550321064534,23.965265155716683,14.0627591875,1.5275150114941527,15.590274198994152,0.7720470498582382,3.1225022567582528e-15,1.873501354054952e-14,24.313958215694942,87.87794578678589,27988.851226980027,23.965265155716683,boundary_stress,BOUNDARY_STRESS
SIM_04684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0438,1637.17,82.98,8.68,30.22,11.323,26.713,1,NONE,,PASS,69.84276656309501,25.173987094468835,10.869812905531164,4.757851753146589,5417.761506953109,99.7093856011809,25.690579598675235,59.41667520210214,45.35853530534925,26.68216659423175,75.99155680819771,31.22944791610815,1.524600146280928,1.4131819740619598,4.6765350582974845,12.902866911458332,14.73116637883698,27.634033290295317,1.0977217548652431,6.2450045135165055e-15,0.0,7.682680822147173,12.221773237506484,5417.761506953109,4.6765350582974845,boundary_stress,BOUNDARY_STRESS
SIM_04691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1336,1564.81,99.68,7.07,20.73,16.578,22.837,1,NONE,,PASS,94.16336169300708,19.900108206753345,1.2334917932466536,15.624709828212657,26558.04876779493,99.00149476113953,66.90903665107123,82.36183623471977,35.856050822979,5.233858316957402,47.65416968707228,53.249422298384665,1.3025681648251677,1.3084686559029124,22.20740816750956,11.421500020833331,1.6291017038036262,13.05060172463696,0.6558055659319519,3.1225022567582528e-15,6.2450045135165055e-15,16.964016817917827,89.01699819485628,26558.04876779493,22.20740816750956,boundary_stress,BOUNDARY_STRESS
SIM_04693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7394,2877.94,83.2,7.41,26.09,16.001,27.617,1,NONE,,PASS,77.66524827617502,25.427136294130044,7.312263705869966,9.767552274019817,12851.515171373065,99.66060611847294,37.86973967712735,64.0517332331172,45.814659989423504,34.76673245197293,67.57134440693464,32.94560029882974,1.45493929337659,2.450377867505241,10.942225459822088,17.037845220486115,8.52206264900474,25.559907869490857,1.005221648785965,6.2450045135165055e-15,0.0,12.101082408669814,28.1498445644554,12851.515171373065,10.942225459822088,boundary_stress,BOUNDARY_STRESS
SIM_04695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8839,1828.53,25.78,9.39,33.01,14.375,25.739,1,NONE,,PASS,82.4035416919849,25.449427412610927,5.43447258738907,6.745116253575998,10359.878979086709,99.63111809740197,39.05413486161843,71.1277241400033,45.854824166866536,34.344081220130384,68.47382190000452,40.74590909840983,1.4622506394283772,1.5928769174859403,9.02474233057977,14.328574681423612,7.721129963666165,22.049704645089776,0.8664126028298581,6.2450045135165055e-15,1.2490009027033011e-14,9.577811234380835,26.2491913836117,10359.878979086709,9.02474233057977,boundary_stress,BOUNDARY_STRESS
SIM_04697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7521,1738.76,30.46,8.48,27.15,13.27,26.105,1,NONE,,PASS,74.93412578716155,26.041182327680165,8.710917672319832,5.391629406672562,6920.643640467653,99.68991526106691,32.14782994156272,63.058109724050645,46.921049239063365,32.115821844763666,72.34092987074317,34.02203559356403,1.4939979415314977,1.4856847058120286,5.913348829636104,14.789854224826389,10.877118655167246,25.66697287999364,0.9856300899483827,0.0,1.2490009027033011e-14,8.036632190131323,16.090818471593966,6920.643640467653,5.913348829636104,boundary_stress,BOUNDARY_STRESS
SIM_04701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.463,1634.79,94.89,7.57,27.24,16.979,27.074,1,NONE,,PASS,95.00431734357268,19.44073345801528,1.0222665419847274,20.31776090776597,32337.667563243336,98.75716386155004,69.50205468596732,83.61960910812986,35.0283485730005,1.1141298519778784,51.52953583301597,61.10096432963276,1.3309100865538126,1.3972661017378292,27.6392238118577,11.343997994791668,2.285040921029264,13.629038915820932,0.7010557983964218,3.1225022567582528e-15,1.2490009027033011e-14,19.45915612880641,97.83788106380725,32337.667563243336,27.6392238118577,boundary_stress,BOUNDARY_STRESS
SIM_04705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0499,2389.43,98.82,8.21,28.1,11.366,22.768,1,NONE,,PASS,84.52412424046568,17.792243628493786,3.2576563715062146,12.288503905131885,15372.592069474716,99.48571400270644,38.43341655256428,74.86318893633702,32.05809662791673,22.208031509244293,54.932513705828725,40.98005086944722,1.356305252388139,2.048108911974158,13.176675113995566,7.5668177855902785,5.333278290290076,12.900096075880354,0.7250404358909074,3.1225022567582528e-15,1.2490009027033011e-14,15.46366810297442,44.35607694477605,15372.592069474716,13.176675113995566,boundary_stress,BOUNDARY_STRESS
SIM_04706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.268,2159.04,97.91,9.4,21.99,18.672,27.478,1,NONE,,PASS,86.32477732908815,28.718526921841047,4.549473078158945,8.477441080351705,15734.455808467734,99.60735136540538,48.200017203773,73.59994746579741,51.74509355286675,43.43323448505736,68.71659002599922,41.39944517333876,1.4642236675106646,1.8130945025086795,13.21330560170196,20.398308854166665,5.538436318356292,25.936745172522954,0.9031363357567448,6.2450045135165055e-15,1.2490009027033011e-14,10.955621174550798,36.793670249609015,15734.455808467734,13.21330560170196,boundary_stress,BOUNDARY_STRESS
SIM_04707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3471,1844.27,39.09,8.08,20.45,17.831,25.997,1,NONE,,PASS,89.59613542607765,27.18982881388721,3.157271186112792,8.550923469343124,17653.139273186523,99.53635186445894,51.30596932633566,78.63420951194911,48.99068254754452,36.50029079307791,65.50367181384757,46.10595022803184,1.438325724956494,1.5406792472695243,14.747203678071587,17.7211785078125,4.420853499618135,22.14203200743064,0.8143498129021537,0.0,2.4980018054066022e-14,10.914399229859375,44.27748890656586,17653.139273186523,14.747203678071587,boundary_stress,BOUNDARY_STRESS
SIM_04708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3404,2180.05,90.21,7.42,27.44,17.929,24.646,1,NONE,,PASS,81.00284126068854,27.006671287678603,6.333728712321393,7.815718808039145,11442.33764390458,99.64148901135115,45.66740481249533,65.03542914938768,48.6606689868083,43.01237412219404,61.06064439684188,33.88968484897109,1.403265280690917,1.864544111803845,9.786355028193745,19.58256497569444,4.507919709158612,24.09048468485305,0.8920197690503229,6.2450045135165055e-15,1.2490009027033011e-14,10.775542882058245,28.143732018586075,11442.33764390458,9.786355028193745,boundary_stress,BOUNDARY_STRESS
SIM_04715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6516,2298.3,74.12,8.84,29.34,12.223,23.36,1,NONE,,PASS,77.69665797319352,20.707402496383644,5.944197503616357,8.929331008189592,10273.627178712832,99.61148105085545,34.5821093482388,65.90635710721126,37.310635128619175,25.85505518142141,59.11516216262283,34.984735154338075,1.388183495970767,1.9781053549216765,8.842325604438383,10.37353378819444,7.014526209454001,17.38805999764844,0.8397026136274265,3.1225022567582528e-15,0.0,12.101992780236817,26.88173451786977,10273.627178712832,8.842325604438383,boundary_stress,BOUNDARY_STRESS
SIM_04719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2807,1607.17,82.86,7.26,32.58,18.389,24.341,1,NONE,,PASS,81.302061166519,29.496956905641262,6.783743094358738,5.417792150503344,8571.881839948968,99.6628986261252,45.763957060951626,65.52488378531942,53.14767010025452,47.628556179829616,64.5551101771664,35.513914358928474,1.430767714202703,1.398078487176251,7.456686968428624,21.88904073003472,4.374081146799304,26.263121876834028,0.8903671643433575,0.0,1.2490009027033011e-14,8.23799233019587,21.79409006784237,8571.881839948968,7.456686968428624,boundary_stress,BOUNDARY_STRESS
SIM_04721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8664,2693.53,30.08,8.8,24.14,15.486,25.855,1,NONE,,PASS,85.75366971827361,22.181387224007523,3.685012775992474,12.610326404719116,18830.92789015001,99.53182899745988,45.88394372154944,73.67448542735109,39.96646346668022,31.2882590125374,59.743237927683154,38.5866408484735,1.3930346706830743,2.278420070522892,15.92882353323968,12.998539604166666,5.25843805253825,18.256977656704915,0.8230764592101295,3.1225022567582528e-15,0.0,15.210452988918272,47.62878595497182,18830.92789015001,15.92882353323968,boundary_stress,BOUNDARY_STRESS
SIM_04723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0971,2841.86,91.45,7.26,31.1,12.26,26.322,1,NONE,,PASS,75.87761198138423,21.31940851602151,6.777691483978487,10.326429504638984,11748.524025489776,99.63663130820522,30.69084421483424,65.19595752488061,38.41334867751623,24.056865289756946,65.60199741752731,34.15202884176778,1.439111449884741,2.460169022957615,10.170576619883896,10.9722590078125,9.8126630937629,20.7849221015754,0.9749295852160044,0.0,1.2490009027033011e-14,13.04630497966155,27.588570060207896,11748.524025489776,10.170576619883896,boundary_stress,BOUNDARY_STRESS
SIM_04724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3047,1812.2,41.36,9.04,31.87,16.839,27.214,1,NONE,,PASS,83.83116781639266,28.75803062591005,5.546669374089942,6.441480572295817,11174.585839559842,99.64454913517848,42.77478877075252,71.7452643052132,51.81627139803613,41.90609013803574,72.30515122385954,41.32307213999398,1.4937010783705855,1.572773280684225,9.69820661691426,18.85061132031249,7.378642132665216,26.22925345297771,0.9120670950724284,0.0,1.2490009027033011e-14,9.0272909093968,26.9943361057863,11174.585839559842,9.69820661691426,boundary_stress,BOUNDARY_STRESS
SIM_04725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7811,2484.55,80.78,7.5,24.53,18.3,22.797,1,NONE,,PASS,83.42953886347625,24.011939009835963,4.769160990164036,10.74983571026025,14939.725824417766,99.56733268759896,51.88635773505885,65.55974489464477,43.26475497267741,30.125381549456247,50.55903583178931,31.85393432799139,1.3237551240724446,2.104403801924126,12.653887353689315,17.275405570312497,2.378619888486018,19.654025458798515,0.8185105522193636,0.0,1.2490009027033011e-14,14.441132545342604,40.4154350377965,14939.725824417766,12.653887353689315,boundary_stress,BOUNDARY_STRESS
SIM_04727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3327,2446.68,35.62,8.42,24.51,12.142,23.445,1,NONE,,PASS,75.48698795145769,20.63263195580808,6.700068044191921,9.158097825353734,9952.945900595992,99.62569286439772,33.00782330077217,63.409142296424506,37.175913433888425,25.311361941690222,59.16748555692191,32.90541795003191,1.3885869892031597,2.0721888331476013,8.42953853881064,10.561763372395832,7.472447493399746,18.03421086579558,0.8740625483177369,3.1225022567582528e-15,1.2490009027033011e-14,12.106230902515392,24.951098531018857,9952.945900595992,8.42953853881064,boundary_stress,BOUNDARY_STRESS
SIM_04728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2976,2468.19,70.55,8.7,30.85,16.642,19.456,1,NONE,,PASS,85.75630354658797,18.26403450413812,3.033565495861879,15.449479130884088,17235.280924510862,99.37405632747544,59.79831590947892,64.56940355697571,32.90817027772634,13.807706473939394,42.4220923272969,31.529925944524532,1.2652590952534395,2.134931040777473,14.908145743341514,11.557460624999996,0.9703593053644514,12.52781993036445,0.6859283981053581,3.1225022567582528e-15,1.2490009027033011e-14,21.066017089416977,61.28496790596202,17235.280924510862,14.908145743341514,boundary_stress,BOUNDARY_STRESS
SIM_04729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5666,2047.3,29.14,7.65,25.32,17.766,23.411,1,NONE,,PASS,87.03228605152336,24.86216502719447,3.704434972805528,9.468613809590154,15724.122671472547,99.53750726275632,52.71091469508072,72.57778647046982,44.79669374269274,31.334732427013016,55.28942832753617,38.49728065420191,1.3589966885459772,1.738656752900014,13.353613083663337,16.616982921875,2.8589113549079275,19.475894276782928,0.7833547181220948,0.0,1.2490009027033011e-14,12.768847267214404,43.32599671426306,15724.122671472547,13.353613083663337,boundary_stress,BOUNDARY_STRESS
SIM_04730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6069,1875.55,28.83,6.57,20.83,15.467,22.5,1,NONE,,PASS,89.49633348323648,22.02227328388652,2.584626716113487,10.39054891353814,17767.613211206964,99.44599989797456,52.54896647566336,77.86419865570173,39.679771682678414,25.96112009479045,53.80055106368645,42.63714267834173,1.34780450743773,1.5688380415293737,14.862044473845726,12.3493743359375,3.033792252777392,15.383166588714891,0.6985276401946481,6.2450045135165055e-15,1.2490009027033011e-14,13.247065655234373,51.74562419619281,17767.613211206964,14.862044473845726,boundary_stress,BOUNDARY_STRESS
SIM_04733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3982,2887.96,89.7,8.38,22.17,18.497,26.597,1,NONE,,PASS,90.38322298212346,19.34038282016074,2.057817179839259,22.46837168995986,29819.26643598326,99.22199851487,64.27912015296677,73.07799511361908,34.84753661290223,6.475555987903235,46.80768066058747,44.03950021877174,1.2964582442278687,2.4266978932809784,25.056562777664773,12.990304835069445,2.2692012643301465,15.259506099399587,0.7889971073112794,0.0,2.4980018054066022e-14,25.34822597056482,85.76468732551308,29819.26643598326,25.056562777664773,boundary_stress,BOUNDARY_STRESS
SIM_04736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.242,2601.18,55.63,8.03,29.69,17.707,27.961,1,NONE,,PASS,88.95748525375419,24.233798132827715,3.0082018671722914,13.185866791394954,23449.82319696525,99.49308134033804,51.58866732703057,77.19022770796096,43.66450114023012,26.60402775936256,63.02063980346882,41.61780490992301,1.418625246992657,2.241379127466393,20.20619267273129,15.79066449652778,4.901620000049639,20.692284496577415,0.8538605621438732,3.1225022567582528e-15,1.2490009027033011e-14,15.697399191421695,57.78521474499818,23449.82319696525,20.20619267273129,boundary_stress,BOUNDARY_STRESS
SIM_04739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9589,1585.34,71.85,7.57,27.8,17.812,20.316,1,NONE,,PASS,83.12230138685509,25.73375016405508,5.225149835944916,6.369619346110373,9361.73504472547,99.59821745833004,51.4039405451892,65.26940907865301,46.367117412711856,36.70513654494293,50.74659316534204,34.203088459427384,1.3251348765312605,1.3575269023758625,8.016455256367546,18.058014631076396,1.5431373368382166,19.60115196791461,0.761690458753793,0.0,6.2450045135165055e-15,9.81679591608842,27.669752281989407,9361.73504472547,8.016455256367546,boundary_stress,BOUNDARY_STRESS
SIM_04742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4802,2226.25,61.88,9.27,32.04,18.242,18.835,1,NONE,,PASS,85.08796241907048,20.829703376113294,3.650496623886714,12.218073913150608,14859.497756994788,99.45118140760694,60.527700028448784,62.22151333548577,37.53099707407801,17.447367166955903,48.53064964102885,31.404641455219146,1.3089248993695652,1.9331961045374493,12.903457913174757,14.644557144097222,0.3499445343984019,14.994501678495624,0.7198615077587108,6.2450045135165055e-15,1.873501354054952e-14,17.876505801106013,51.7877102629647,14859.497756994788,12.903457913174757,boundary_stress,BOUNDARY_STRESS
SIM_04744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7021,1919.28,92.88,9.36,20.32,12.353,24.36,1,NONE,,PASS,81.5021272596011,22.57780079558196,5.124299204418047,7.472104186503226,10342.757261804414,99.6106819126702,35.81581257278839,71.18001569876301,40.680722154201725,28.13434546097077,64.76643587058854,40.7818226181176,1.4324480834698576,1.6026317023037255,8.636379619961561,10.907461405381946,7.690626441012262,18.598087846394208,0.8237333660076183,3.1225022567582528e-15,4.3715031594615545e-14,10.3194593607018,26.3683798136301,10342.757261804414,8.636379619961561,boundary_stress,BOUNDARY_STRESS
SIM_04745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5641,1993.65,99.8,9.12,27.5,19.141,26.247,1,NONE,,PASS,86.12815268335295,28.908139294793276,4.65596070520673,7.81888066664662,14323.36802133689,99.60781076584924,49.745541998547495,72.396782557587,52.08673746809599,42.47427644390422,65.63514969290368,40.30097986896237,1.4393764681444274,1.705461048564757,12.252876003635604,21.12644492274305,4.425364638945244,25.55180956168829,0.8838967219965799,0.0,0.0,10.646677560942177,35.28730163238061,14323.36802133689,12.252876003635604,boundary_stress,BOUNDARY_STRESS
SIM_04746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7412,2557.43,91.29,9.39,31.06,16.006,25.081,1,NONE,,PASS,75.94085130435924,24.863946007262864,7.877253992737135,8.645586923535454,10602.471849522237,99.66194238264448,38.98385639950981,60.56920795720776,44.79990271578895,35.94150187979,61.69053062689674,30.3431292073198,1.408183313186018,2.213649823720654,9.177244319765585,17.044466190972223,6.607114677819032,23.651580868791257,0.9512400349438712,0.0,2.4980018054066022e-14,11.406826053720913,24.83407103825657,10602.471849522237,9.177244319765585,boundary_stress,BOUNDARY_STRESS
SIM_04747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1195,2853.06,93.45,7.05,21.07,17.92,25.902,1,NONE,,PASS,79.9499181062126,25.679513946124963,6.439986053875042,10.386119232639896,14188.252802401525,99.63596562173106,44.5099842033903,63.867226192045166,46.269394497522455,39.82010685134589,60.52560258304901,31.943035426000037,1.399101267214363,2.388442419539795,11.877711948718275,18.85542904947917,5.218212185410226,24.0736412348894,0.9374648322937634,6.2450045135165055e-15,1.2490009027033011e-14,13.058707458367506,32.51337754847277,14188.252802401525,11.877711948718275,boundary_stress,BOUNDARY_STRESS
SIM_04748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7758,1926.85,65.91,6.72,32.54,15.755,26.333,1,NONE,,PASS,78.84321744837715,27.418359613412736,7.3574403865872595,6.303806601339634,9083.989360690204,99.67284393692609,38.593116045194506,65.54656222713741,49.402449753896825,38.35590748685463,70.00338355955724,35.57438693740094,1.4747262444533202,1.6759490781101611,7.901135840678443,17.80056075173611,8.17708400132353,25.977644753059643,0.9474543743438132,0.0,3.7470027081099033e-14,8.960292078257643,21.57493903265648,9083.989360690204,7.901135840678443,boundary_stress,BOUNDARY_STRESS
SIM_04749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4677,1601.52,29.83,7.97,29.38,11.333,20.495,1,NONE,,PASS,87.00883081226198,18.678794772283965,2.788905227716036,8.557184582904302,12270.446721982242,99.46568356418253,42.1681888600769,77.53629199627501,33.65548607618732,25.38309814067222,52.69252829925427,45.90419343800893,1.339535140651582,1.3785816506487216,10.562348703848516,7.6924061484375,4.143559556578459,11.835965705015958,0.633657891170711,3.1225022567582528e-15,6.2450045135165055e-15,12.076340221644708,39.3065590937771,12270.446721982242,10.562348703848516,boundary_stress,BOUNDARY_STRESS
SIM_04753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4155,1563.75,60.97,9.19,33.03,17.493,24.505,1,NONE,,PASS,94.03013399464876,22.957927365463465,1.4575726345365374,12.280163436445834,26000.63291997821,99.214697781842,62.262177593806186,84.18068233748582,41.365634892726966,12.278829818924953,56.09098000390837,53.26608653073368,1.3650605405562288,1.3623096126555465,22.651262773470545,13.9708797265625,2.3872902033596413,16.35816992992214,0.712528168136397,3.1225022567582528e-15,6.2450045135165055e-15,14.205645544032048,78.10908310379072,26000.63291997821,22.651262773470545,boundary_stress,BOUNDARY_STRESS
SIM_04756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4623,2496.54,31.32,7.23,21.38,13.775,26.156,1,NONE,,PASS,74.58550736530158,24.212171157446296,8.250128842553693,8.181351691881337,9799.282374541988,99.67229238498555,33.08639283737114,62.01894694911568,43.62553361702035,30.418261604258756,67.51031584816049,32.15394233420776,1.4544461971038132,2.092183370564976,8.212123830376127,14.384574896701388,9.67746805786974,24.06204295457113,0.9937994737481856,6.2450045135165055e-15,0.0,10.550137692612156,21.73483902890909,9799.282374541988,8.212123830376127,boundary_stress,BOUNDARY_STRESS
SIM_04758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4511,2049.31,47.68,6.59,24.85,19.425,25.334,1,NONE,,PASS,92.01248381604054,24.3383141066647,2.112785893335304,13.21238473545638,25504.21069223729,99.35527642301768,62.094808224550704,78.92764602992226,43.85281821020667,15.656327387430936,54.39697618170124,45.48618937914392,1.352276843961251,1.7376231862246188,21.62518498674644,16.9101055703125,2.2138019866503886,19.123907556962887,0.7857531739113384,3.1225022567582528e-15,0.0,16.084117496755567,71.2183865971991,25504.21069223729,21.62518498674644,boundary_stress,BOUNDARY_STRESS
SIM_04760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3147,2800.25,70.84,9.2,28.42,14.761,27.599,1,NONE,,PASS,73.33353135011016,25.164181282196257,9.150518717803754,8.784029709699045,10476.85915034189,99.68631266102317,32.956630144107905,60.22504729817625,45.34086717512839,31.936763092082234,69.66554542204992,30.46134589595385,1.4719616007588314,2.4027944578618694,8.98981844558197,16.380205448784725,10.614588773026677,26.9947942218114,1.0727467712573788,6.2450045135165055e-15,6.245004513516507e-14,11.019600397754957,22.24671264774395,10476.85915034189,8.98981844558197,boundary_stress,BOUNDARY_STRESS
SIM_04761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4122,2792.68,56.39,6.62,25.28,18.802,26.261,1,NONE,,PASS,88.15559631372474,23.28383240957361,3.128367590426396,14.791974255044396,23467.96107692452,99.470330497764,55.80914199294919,73.1971628964854,41.95285118842092,21.260348824087284,54.49499173889496,38.45343549890543,1.3530132389476686,2.3713482246975843,19.927348581662407,16.313889678819443,3.2052809239110824,19.51917060273053,0.8383143401558257,3.1225022567582528e-15,1.2490009027033011e-14,18.01765045459323,60.98660051926748,23467.96107692452,19.927348581662407,boundary_stress,BOUNDARY_STRESS
SIM_04762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5081,2448.66,87.54,8.4,28.7,17.313,27.834,1,NONE,,PASS,92.3488876410368,18.939002226311462,1.5690977736885336,22.441761763304797,31733.101916876607,99.08350845918564,64.48617337446922,78.4559618437095,34.12432833569633,3.943966130524513,50.46593285898387,51.27517233089228,1.3230707521270832,2.1030584674414667,27.254322235210434,11.606836908854168,2.774448220098186,14.381285128952351,0.759347559977199,0.0,6.2450045135165055e-15,23.59429272724779,92.18489403228692,31733.101916876607,27.254322235210434,boundary_stress,BOUNDARY_STRESS
SIM_04763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5485,2634.83,83.28,7.38,28.52,12.342,24.142,1,NONE,,PASS,85.34039865529847,18.38957580423699,3.158924195763009,13.720228951658212,17893.53639459179,99.4792746039912,40.53609278176386,75.34706003946242,33.13437081844503,23.807243645100574,56.48637382653907,40.06689929327443,1.368061707234704,2.2616031615792225,15.358895443668724,8.476304492187499,5.450220679680201,13.9265251718677,0.7573054060691821,0.0,0.0,16.499932315873284,49.47773922231599,17893.53639459179,15.358895443668724,boundary_stress,BOUNDARY_STRESS
SIM_04765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5942,2528.68,94.36,6.54,27.33,11.231,21.83,1,NONE,,PASS,82.43182288289347,16.976174468148848,3.618025531851156,12.85378674282473,14333.21381321055,99.49167997758416,37.79910382474492,71.75574919755648,30.58770174441234,21.261558491317857,51.52986842172017,37.81739596529898,1.3309125451631207,2.161927490149886,12.254365504917963,7.306471772569445,4.9144175566810535,12.2208893292505,0.7198847627408435,3.1225022567582528e-15,1.2490009027033011e-14,16.241587961839326,42.29630950859516,14333.21381321055,12.254365504917963,boundary_stress,BOUNDARY_STRESS
SIM_04768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4958,1585.04,50.19,9.33,22.7,19.209,27.563,1,NONE,,PASS,85.87141717318039,32.19817484042137,5.297625159578638,5.588438817885119,11184.710793424569,99.64742600704808,46.90794815634901,73.38851610326452,58.01472944220067,50.55481815277055,74.64870797613267,43.46169356828421,1.5132712161263873,1.3342692578395805,9.41516666424377,23.689729265625,6.085547827082901,29.775277092707903,0.9247504630395452,6.2450045135165055e-15,1.2490009027033011e-14,7.885357481294593,26.27902658973159,11184.710793424569,9.41516666424377,boundary_stress,BOUNDARY_STRESS
SIM_04769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.134,2391.73,84.7,6.67,23.17,19.336,25.64,1,NONE,,PASS,88.21893868407487,25.70170559621837,3.432294403781626,11.50850114315131,20215.30368587213,99.51882105659288,55.13436184981331,73.7414604992616,46.30937945264572,27.62947470912767,57.47283393479683,37.89098592199635,1.3755780511450555,2.016530502712284,17.04405451457866,18.53524300347222,3.065367395699082,21.600610399171305,0.840434901034331,0.0,2.4980018054066022e-14,14.656236596454928,51.92602692869917,20215.30368587213,17.04405451457866,boundary_stress,BOUNDARY_STRESS
SIM_04772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1326,2299.77,61.4,7.89,27.09,14.718,22.706,1,NONE,,PASS,85.76528326092955,20.697392748227085,3.435207251772924,11.499941452797747,16086.776327294148,99.4999525407846,47.8258974212204,72.71689202976333,37.29259954635511,28.256717293628128,52.59896875389361,37.83785315010931,1.3388392164238034,1.9646474797707048,13.742611030256713,11.483723953125,3.6889785967771673,15.172702549902167,0.7330731331462917,9.367506770274758e-15,1.873501354054952e-14,14.81881543906475,46.27895192044722,16086.776327294148,13.742611030256713,boundary_stress,BOUNDARY_STRESS
SIM_04773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.236,1864.59,89.71,7.05,32.17,14.88,20.009,1,NONE,,PASS,82.00208081884406,21.51406592363193,4.721934076368068,8.184028941106588,10322.74290862858,99.56108158141431,47.11880724736798,65.9653683203654,38.76408274528276,32.993132652227374,48.396187857998754,34.08273991883879,1.3079476950566764,1.6198331556058498,8.967720099427618,12.6322240625,2.6875882773232216,15.319812339823224,0.7120835454443465,3.1225022567582528e-15,1.2490009027033011e-14,11.977102029896624,31.827001025300007,10322.74290862858,8.967720099427618,boundary_stress,BOUNDARY_STRESS
SIM_04774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1509,1668.13,70.18,9.07,22.53,16.206,21.628,1,NONE,,PASS,93.04672730194416,19.68022024490691,1.4706797550930888,14.433234151237,23797.43208462272,99.13476562670552,64.44384821636947,80.44424846544558,35.45985629712956,8.595198945501107,45.62313415346474,49.16615346558878,1.2879563168713195,1.4034066240981466,20.02090593903669,11.1576505546875,1.5333354008281297,12.690985955515629,0.6448599557111135,3.1225022567582528e-15,6.2450045135165055e-15,16.93808330345584,81.16043734174637,23797.43208462272,20.02090593903669,boundary_stress,BOUNDARY_STRESS
SIM_04781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4165,2455.74,75.91,7.27,29.82,15.223,23.652,1,NONE,,PASS,89.72645202265552,18.319001077205463,2.0974989227945384,17.255090084286913,23752.82254246906,99.29735680144124,56.12837375353952,76.58270536945653,33.00720914811795,12.883437720195548,48.27697212769893,43.34028492963773,1.3070819019032802,2.1169650632267007,20.476066470974377,10.0733805859375,2.7614462511872158,12.834826837124716,0.7006291873138887,3.1225022567582528e-15,1.2490009027033011e-14,20.22142838224841,73.31349263968511,23752.82254246906,20.476066470974377,boundary_stress,BOUNDARY_STRESS
SIM_04783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1314,2018.31,70.16,8.92,34.68,17.761,23.42,1,NONE,,PASS,91.51566084557192,21.168853572832624,1.962546427167373,14.542779881051196,23631.7884326926,99.2794575718769,62.88832767214255,77.1383539941977,38.14207850960833,11.58227452054859,47.71649864322797,44.28689393684616,1.3030191888647225,1.7677892718410262,20.698516117806893,13.45135084548611,1.820916708983204,15.272267554469313,0.7214499123405158,0.0,1.873501354054952e-14,18.28115718567088,75.67480619367319,23631.7884326926,20.698516117806893,boundary_stress,BOUNDARY_STRESS
SIM_04785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5594,2857.01,54.49,9.24,31.79,17.251,26.09,1,NONE,,PASS,89.50206890358102,19.296109043198648,2.263290956801347,19.83746722372582,27045.8534194916,99.30565636019034,58.96708334063554,74.41583014054855,34.76776404179937,10.691529101544637,48.89296773289483,41.57904828390042,1.311561690239179,2.4788933139844858,23.46641601274835,12.155421782986114,2.853287497973332,15.008709280959446,0.7778101402391072,9.367506770274758e-15,1.2490009027033011e-14,22.962977492860546,78.13278760259944,27045.8534194916,23.46641601274835,boundary_stress,BOUNDARY_STRESS
SIM_04786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0874,2041.48,83.58,8.63,24.26,18.813,24.584,1,NONE,,PASS,90.01941919859216,25.284114347985373,2.8032856520146243,10.798466050941988,20357.12474059617,99.47104717896124,57.06790068337357,76.75263739655371,45.55696278916284,25.07889392806861,56.32862981415092,40.95043711220204,1.3668635891065708,1.7275569625189875,17.22676322201758,17.359329796875,2.604721999762952,19.96405179663795,0.7895887323507804,3.1225022567582528e-15,2.4980018054066022e-14,13.873424250438656,55.47753600466904,20357.12474059617,17.22676322201758,boundary_stress,BOUNDARY_STRESS
SIM_04787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0141,2469.08,54.57,8.93,23.8,10.877,26.587,1,NONE,,PASS,69.59406660320589,22.279914076416937,9.734185923583064,7.791742692343248,8102.554778538383,99.68442728901682,24.443963058072963,59.757109256320106,40.14398932687736,22.17823620100884,70.90047087119096,30.77095259750569,1.4820926359472095,2.0861722822638087,6.846001423409104,10.964551349826388,13.572483930473174,24.537035280299563,1.1013074465251984,0.0,1.2490009027033011e-14,10.535664913746016,17.534673399608998,8102.554778538383,6.846001423409104,boundary_stress,BOUNDARY_STRESS
SIM_04792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4703,1773.02,29.9,7.77,33.3,14.35,22.969,1,NONE,,PASS,86.06958946571528,22.782878540343237,3.687421459656764,8.047114958764077,12677.974398848846,99.54613512770504,45.2292484455127,74.56596789542611,41.05023160422204,33.72479980970252,58.368102283286895,42.68445326292697,1.3824352933422792,1.545983804140411,11.0545527348406,12.25790880295139,4.565354201864904,16.823263004816294,0.7384169201897015,3.1225022567582528e-15,0.0,11.264936422201169,36.42113521966839,12677.974398848846,11.0545527348406,boundary_stress,BOUNDARY_STRESS
SIM_04793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4059,1690.23,62.39,7.27,30.93,18.362,26.198,1,NONE,,PASS,94.10033510573736,23.907037036628527,1.4988629633714767,13.072110032741186,28441.09166752104,99.22660761951089,62.566375334781966,84.23966434716004,43.07574240833969,11.814799515593728,59.16567424738279,53.75844098587399,1.3885730192822003,1.462397183669817,24.607403936196764,15.30418776475694,2.7362067317961034,18.040394496553045,0.7546060379173269,6.2450045135165055e-15,2.4980018054066022e-14,14.653213450038836,80.03098981650436,28441.09166752104,24.607403936196764,boundary_stress,BOUNDARY_STRESS
SIM_04794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2736,2385.96,44.87,8.6,29.4,10.294,27.032,1,NONE,,PASS,81.66948091311806,20.640817928057807,4.632782071942192,9.651296433207198,12973.325114417868,99.59549630198296,28.348056688436195,74.41727573643688,37.19066293343749,20.03176104256116,70.87549861313178,43.600050429122255,1.4818870804314093,2.053960065484357,11.168121721051303,8.144373722222221,10.807567050828972,18.95194077305119,0.9181777989179942,0.0,1.2490009027033011e-14,12.731167706760903,31.715473812031803,12973.325114417868,11.168121721051303,boundary_stress,BOUNDARY_STRESS
SIM_04795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9542,2288.17,45.55,8.2,22.78,14.401,24.5,1,NONE,,PASS,86.84939736407092,21.672572317024983,3.2816276829750173,11.163353250612328,17326.00975069495,99.51212745335302,45.468275642332266,75.88449147568544,39.04967985049547,31.449787262213807,59.056581500263526,41.79661897543403,1.387731888745198,1.9266772135937449,14.588788503112529,11.600020522569444,4.984386222182819,16.58440674475226,0.7652255810780848,6.2450045135165055e-15,1.2490009027033011e-14,13.815188973246409,46.075984929719446,17326.00975069495,14.588788503112529,boundary_stress,BOUNDARY_STRESS
SIM_04797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9287,1685.52,53.49,6.68,34.95,14.287,26.724,1,NONE,,PASS,91.7552076829599,23.790932534491624,2.1377674655083703,9.253302764544054,20340.471273786097,99.45101198653566,46.28427289966272,84.65106447942262,42.86654510719212,32.83366854443571,69.4519402415693,53.19569382840144,1.4702162719884386,1.477601380218437,17.831356749513393,11.950384778645834,6.232202301557491,18.182587080203326,0.7642654214517473,6.2450045135165055e-15,1.2490009027033011e-14,11.230113611545882,52.72462017586131,20340.471273786097,17.831356749513393,boundary_stress,BOUNDARY_STRESS
SIM_04799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5964,2850.44,64.3,8.38,21.1,10.823,26.894,1,NONE,,PASS,82.48906657034229,19.464450104204246,4.131949895795754,12.458648312823543,16219.36939403342,99.5629219238846,30.52367014535495,74.79582835435718,35.07108126883648,19.86983197260264,67.16254479276178,42.3896200215268,1.4516394768497063,2.38649239629766,13.579447991048308,8.037318920138889,9.404299711135709,17.441618631274597,0.8960755910338959,0.0,1.2490009027033011e-14,14.827917708766863,38.82767776893726,16219.36939403342,13.579447991048308,boundary_stress,BOUNDARY_STRESS
SIM_04800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4464,2608.64,57.46,8.36,25.35,19.647,26.108,1,NONE,,PASS,88.89273802877797,24.39785645033052,3.0485435496694784,13.864957078632978,23374.93314511824,99.46849863995672,57.72677494954375,73.72506602473631,43.96010171230724,21.19165296472494,54.60355197429177,38.94685989658061,1.353829324530045,2.2155939187308835,19.85301142628532,17.75796375,2.7841919618248903,20.54215571182489,0.8419655945449505,6.2450045135165055e-15,2.4980018054066022e-14,17.255039019855452,61.18997354841986,23374.93314511824,19.85301142628532,boundary_stress,BOUNDARY_STRESS
SIM_04801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9449,1815.32,94.01,7.24,23.55,13.319,20.813,1,NONE,,PASS,89.72034228153886,18.791835970526037,2.1530640294739687,11.499340970215286,17558.977169831385,99.3665391793064,51.192585545702805,78.93832764264349,33.85916391085772,21.43521326128521,49.226064624281335,43.17163312751747,1.3139905076692218,1.5325068289005792,14.823420896192388,8.949399415798611,2.819751528052174,11.769150943850786,0.6262906382489745,0.0,1.873501354054952e-14,14.526803020095397,56.45556185551336,17558.977169831385,14.823420896192388,boundary_stress,BOUNDARY_STRESS
SIM_04804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9891,2613.99,83.09,7.99,29.15,19.197,24.44,1,NONE,,PASS,89.34144929242144,21.432209612208275,2.556890387791721,16.81027775950968,24383.9103976081,99.35691116800334,62.56175757676565,71.53031227511954,38.61659389587077,12.384946827009315,49.99192545946569,38.20159806809156,1.3195919479274916,2.248400890675748,20.97360963742772,15.146242955729168,1.7753259573984357,16.921568913127604,0.7895391664837345,6.2450045135165055e-15,1.2490009027033011e-14,21.227113795816976,72.72851374782658,24383.9103976081,20.97360963742772,boundary_stress,BOUNDARY_STRESS
SIM_04806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1932,2843.4,77.09,7.22,28.98,11.419,25.842,1,NONE,,PASS,76.80590934977451,20.11792544780513,6.075274552194865,10.896339756482758,12223.074445630968,99.61678484362092,29.687803119268278,67.01270664381477,36.24851432036961,21.602794962405955,64.37944599170075,35.61682547732812,1.429372409788569,2.444350551184946,10.507659407171936,9.463885100694444,9.51098105824931,18.974866158943755,0.9431820496687402,0.0,3.7470027081099033e-14,13.736002998106413,29.454425245677168,12223.074445630968,10.507659407171936,boundary_stress,BOUNDARY_STRESS
SIM_04807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9368,1564.17,72.72,7.5,22.38,18.933,27.17,1,NONE,,PASS,95.12946967026626,24.67354028943762,1.2632597105623784,13.59087987866898,31849.531016732308,99.13111235488029,64.62978490944525,86.22985379855844,44.45682935033805,8.812546898456986,62.02071831035956,58.21915147570371,1.410768237096238,1.3152769387438574,26.7815861806039,16.1382281875,2.767141882599375,18.905370070099377,0.7662204064891526,3.1225022567582528e-15,6.2450045135165055e-15,13.905902832239668,85.79096286122021,31849.531016732308,26.7815861806039,boundary_stress,BOUNDARY_STRESS
SIM_04809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3631,1581.25,61.48,9.23,32.57,19.573,27.573,1,NONE,,PASS,93.65061070052526,28.435228577611184,1.9278714223888112,9.314929377979492,24766.57891935042,99.41091355712382,57.8855849169393,84.9234774198999,51.23464608578592,25.656442838136787,68.53972268204399,50.40443069401278,1.4627859660413862,1.3754856664620174,21.543762410034372,19.567067542534723,3.751812312965852,23.318879855500576,0.8200700687829523,0.0,0.0,11.19211667515945,62.56704603670909,24766.57891935042,21.543762410034372,boundary_stress,BOUNDARY_STRESS
SIM_04810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4911,2778.3,55.96,9.31,22.52,14.365,25.571,1,NONE,,PASS,86.51627650095469,20.323625029115767,3.1674749708842285,14.251139832536545,20513.40228575429,99.48705539961357,45.14447206435152,75.41957208968407,36.619144196604985,27.35800150179425,58.27562549600825,39.44359719510391,1.3817253941758567,2.337319486694426,17.257450563616416,10.89053105642361,5.215318112958988,16.105849169382598,0.792469313240588,3.1225022567582528e-15,1.2490009027033011e-14,16.56041357899064,53.05412637112198,20513.40228575429,17.257450563616416,boundary_stress,BOUNDARY_STRESS
SIM_04811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8736,1957.23,37.1,9.14,21.32,18.085,27.794,1,NONE,,PASS,86.57897938127962,29.32741715969713,4.546182840302865,7.525381708790125,14534.7709145236,99.6155085652279,46.61076778017964,74.86193365084969,52.84219308053538,44.85806682132364,72.02729900076123,43.69399122468912,1.4913976850349933,1.63988955576634,12.178139011860448,20.079223291666665,6.379306999708315,26.45853029137498,0.9021773089426816,0.0,0.0,9.828338386738162,33.81112143658612,14534.7709145236,12.178139011860448,boundary_stress,BOUNDARY_STRESS
SIM_04812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2269,1675.85,89.94,7.98,25.96,16.593,18.892,1,NONE,,PASS,88.41151426957569,21.419369150575832,2.8075308494241686,9.624132496859616,14387.91225627342,99.42571635308292,58.71920897680367,71.92765583413222,38.59345792896546,21.18130923380949,45.66336689255475,36.28554291752423,1.2882441654642478,1.4262568925450947,12.245045215767526,13.105869627604164,0.95461468177556,14.060484309379724,0.6564378348650723,3.1225022567582528e-15,1.2490009027033011e-14,13.824001742261927,49.99570542801565,14387.91225627342,12.245045215767526,boundary_stress,BOUNDARY_STRESS
SIM_04815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.315,2128.91,27.79,6.9,31.08,15.378,26.34,1,NONE,,PASS,80.54543106334845,26.02825604812105,6.28674395187895,7.483531429230395,10911.998946181471,99.64848061077122,39.3358977477411,67.93067363668578,46.89775864526315,36.05775090293314,68.21282354191321,37.19751306183795,1.4601324154268638,1.8428543794720629,9.445784484438072,16.11794778645833,7.767928339716421,23.88587612617475,0.9176902241169956,6.2450045135165055e-15,3.7470027081099033e-14,10.199619824662657,26.23249593273852,10911.998946181471,9.445784484438072,boundary_stress,BOUNDARY_STRESS
SIM_04822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3066,2279.23,59.16,6.65,25.69,12.688,26.578,1,NONE,,PASS,74.51333966927953,24.072726593595466,8.233873406404541,7.397457731017567,8921.207712935848,99.67544048950666,30.54768550377148,63.3033679070487,43.374282150622456,28.04867973745017,70.55036667683873,33.61837695492963,1.4792134041847935,1.938021362933984,7.585671972921163,13.096231887152776,11.172095547862956,24.26832743501573,1.0081254128259949,6.2450045135165055e-15,1.2490009027033011e-14,9.991783834545895,20.126619373807667,8921.207712935848,7.585671972921163,boundary_stress,BOUNDARY_STRESS
SIM_04825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2311,2958.87,70.26,9.32,29.17,18.697,27.388,1,NONE,,PASS,86.24938320481492,24.349149621934508,3.881950378065492,13.66240249711788,21432.393222878796,99.53825607420676,51.42023787612222,71.69476301649816,43.87234166114325,28.04610747900921,59.02552465489204,36.26248378843287,1.3874925263634756,2.5452148187426054,18.436107308529845,17.334434535590276,4.352957284628646,21.68739182021892,0.8906837469462264,0.0,2.4980018054066022e-14,16.748850340258482,52.48478070633338,21432.393222878796,18.436107308529845,boundary_stress,BOUNDARY_STRESS
SIM_04826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.351,2191.73,32.55,6.79,29.69,17.262,23.378,1,NONE,,PASS,89.62794935112798,21.825301946493173,2.5256980535068214,13.080186915996023,21018.08572380026,99.40320263371876,57.566421372529874,75.55697401831321,39.324868372059775,18.719168277689725,50.26168691224233,40.86586311751943,1.321570640671304,1.8885651416057017,18.1108184134221,13.738656640625,2.3557806529001035,16.094437293525104,0.7374210598773004,6.2450045135165055e-15,1.2490009027033011e-14,16.65698922087513,62.75658572627362,21018.08572380026,18.1108184134221,boundary_stress,BOUNDARY_STRESS
SIM_04827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6878,1509.66,35.87,6.55,33.47,19.87,22.056,1,NONE,,PASS,86.99437451407167,28.43654715241072,4.25125284758928,6.373686335666046,11565.11275114145,99.5778065037382,55.39277616176105,70.84412710127137,51.237021896235525,36.48201656392092,56.99730779960954,38.83900865602591,1.3719496337412966,1.3170774285603029,10.089787742460784,21.402280300347226,1.3345775215265918,22.73685782187381,0.7995646482680049,6.2450045135165055e-15,0.0,9.818596401459766,33.76120806654155,11565.11275114145,10.089787742460784,boundary_stress,BOUNDARY_STRESS
