simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7296,2311.51,32.36,7.02,22.67,19.748,26.699,1,NONE,,PASS,82.58607628940062,29.50767471389768,6.2219252861023175,8.111120059668666,13235.451024726384,99.64909863856664,47.44021030119654,66.86835352578319,53.16698146648231,45.87888358219076,65.82779333618674,35.30259502051265,1.4409174213494074,1.9456064125978132,11.14032748607272,23.242539013888884,4.825915235842895,28.06845424973178,0.9512255547710762,6.2450045135165055e-15,0.0,10.815820478875118,30.30469159449965,13235.451024726384,11.14032748607272,boundary_stress,BOUNDARY_STRESS
SIM_04833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8937,1530.46,51.42,9.27,31.86,18.26,20.781,1,NONE,,PASS,89.34076270911888,24.920444327793493,2.973255672206508,7.948653580300821,14291.441035555825,99.48063630671166,58.26190405924132,74.46161102794339,44.90170149151981,26.87856244417194,51.61379569950699,40.08274245906728,1.331533109510839,1.3282130449809633,12.402858235433458,16.7040163359375,1.201016358455789,17.905032694393288,0.7184876986492574,3.1225022567582528e-15,6.2450045135165055e-15,11.685052163636486,45.71344989454274,14291.441035555825,12.402858235433458,boundary_stress,BOUNDARY_STRESS
SIM_04834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4747,1569.23,43.49,7.13,22.07,17.26,27.183,1,NONE,,PASS,95.22395797678588,22.35353846317655,1.1211615368234478,15.45465974587452,32548.152921233992,99.01514374910786,63.84373585931028,86.79055445377377,40.27664587959739,5.893821159082675,61.3826619796548,60.527182771408086,1.4057773836530318,1.3181476441429434,27.340333217137605,13.2426243828125,3.057000371010637,16.29962475382314,0.7291742549249574,3.1225022567582528e-15,6.2450045135165055e-15,14.739709621361834,90.39823140769592,32548.152921233992,27.340333217137605,boundary_stress,BOUNDARY_STRESS
SIM_04836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0498,2870.6,53.43,7.06,30.47,19.79,24.581,1,NONE,,PASS,88.24112887672983,21.221815012595773,2.827984987404225,17.920526130085594,24277.727815153103,99.37572193513252,62.77097695777288,68.41477384476993,38.23750452719959,12.09185293878076,50.73510737489774,35.735222879071145,1.3250503407971028,2.479903240572542,20.973460559651755,15.679759796875,1.6293514848506097,17.30911128172561,0.8156282236675865,3.1225022567582528e-15,0.0,22.916479367597358,72.03370255216748,24277.727815153103,20.973460559651755,boundary_stress,BOUNDARY_STRESS
SIM_04838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9861,2051.07,33.93,9.13,28.02,10.873,27.359,1,NONE,,PASS,89.58833574125396,20.59286444182037,2.3932355581796285,10.734593677144508,19607.36540713161,99.47663445532604,35.18499190332652,83.93633733221671,37.1042602555322,22.59430644927612,71.83435232181242,53.32348972159585,1.4898002478910684,1.7576154886402346,16.802063864716104,7.869347203993055,8.761111926006597,16.63045912999965,0.8075835771650205,6.2450045135165055e-15,2.4980018054066022e-14,12.769459450451912,48.56701482591046,19607.36540713161,16.802063864716104,boundary_stress,BOUNDARY_STRESS
SIM_04839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0312,2516.78,64.39,7.0,25.75,14.653,23.411,1,NONE,,PASS,89.32218478505224,17.892305478663385,2.1388945213366157,17.410163901567895,23424.537799895785,99.3082365601456,54.36900008194571,76.59964665660772,32.238388249843936,13.8283555055806,48.42197589991843,43.097481197445866,1.3081350537338436,2.1404389671590387,19.92180226105849,9.486825006944445,2.922400783549631,12.409225790494077,0.6935509683361994,0.0,1.2490009027033011e-14,20.092318617434497,71.44198424665299,23424.537799895785,19.92180226105849,boundary_stress,BOUNDARY_STRESS
SIM_04842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2265,2607.4,59.32,7.24,22.56,18.354,26.426,1,NONE,,PASS,86.49761424158264,25.28022522631615,3.946274773683851,11.638298465566775,19236.105351750877,99.55364353510905,50.84609491263444,72.53039054695985,45.5499553627318,31.838348036738022,60.25988640288769,37.38370231721643,1.3970378995078854,2.1938420280268534,16.185079533720696,17.5975496484375,4.250929265680504,21.848478914118004,0.8642517508655035,0.0,1.2490009027033011e-14,14.478387993907551,47.16493850673387,19236.105351750877,16.185079533720696,boundary_stress,BOUNDARY_STRESS
SIM_04844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6639,1910.83,84.16,8.15,22.48,10.447,20.277,1,NONE,,PASS,72.74563667881196,18.669367451613624,6.994532548386372,7.369154158699387,6991.428269425272,99.61434799753512,30.918710192422704,60.547402347142345,33.63849991281734,22.43031127204736,53.14581390493877,31.193818166941323,1.342911940773334,1.607319575953125,5.880931072528336,8.406486688368055,6.32825132732805,14.734738015696106,0.7892467730299324,6.2450045135165055e-15,6.2450045135165055e-15,10.906368677105016,19.36956724685398,6991.428269425272,5.880931072528336,boundary_stress,BOUNDARY_STRESS
SIM_04846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5452,2273.85,56.44,6.79,30.09,19.588,26.155,1,NONE,,PASS,78.99918891712628,29.660403477312894,7.884796522687121,7.322807387856824,10799.89259751613,99.67795556488524,44.845337954816095,61.92377887173086,53.4421684275908,47.76286512177415,65.26899071034263,31.590002871434223,1.4364521094183598,1.961914060386022,9.318319650691912,24.215024434027782,5.045400416606942,29.260424850634724,0.9865147273878416,6.2450045135165055e-15,1.2490009027033011e-14,10.103886889208187,24.61551595709571,10799.89259751613,9.318319650691912,boundary_stress,BOUNDARY_STRESS
SIM_04847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8856,2080.02,87.63,8.61,20.06,18.761,24.337,1,NONE,,PASS,87.78056498340466,26.233748528680383,3.651851471319624,9.526242281353143,16953.79375470468,99.54201198635816,53.82608628470214,73.53606390842509,47.26801536699168,31.97403803850255,57.598115137927536,39.31715228219272,1.376535582903314,1.7353135920300482,14.144166276772902,18.416741576388887,2.8873225720098645,21.30406414839875,0.8120861616519579,1.2490009027033011e-14,3.7470027081099033e-14,12.55486048962942,44.487700748651584,16953.79375470468,14.144166276772902,boundary_stress,BOUNDARY_STRESS
SIM_04851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2038,1738.05,28.86,7.37,25.2,16.187,19.217,1,NONE,,PASS,87.81771585764729,21.255224310753235,2.948575689246765,9.670592770186223,14197.31707214396,99.4435952492629,56.81876240709619,71.78801530145424,38.29770146081664,22.671836351366174,44.13573428898283,36.26481083740637,1.2773596032771517,1.475434681878455,12.052135437913917,12.752167022569449,1.262889629795108,14.015056652364557,0.659369971704989,0.0,6.2450045135165055e-15,13.724599926679174,48.01225401449475,14197.31707214396,12.052135437913917,boundary_stress,BOUNDARY_STRESS
SIM_04853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2219,2218.24,85.78,6.93,32.42,11.269,27.245,1,NONE,,PASS,85.14466960732565,21.47510342369007,3.746796576309932,9.61992964692202,14877.145672744638,99.56632602212014,32.91903731190074,77.85462551909707,38.6938800426848,23.254590434954267,71.19652576047679,46.95214661061007,1.4845317422859297,1.9286389183122856,12.934868245932146,8.981579893229167,9.649757882274344,18.63133777550351,0.8675784888165203,3.1225022567582528e-15,6.2450045135165055e-15,12.386239684764035,37.055580671553365,14877.145672744638,12.934868245932146,boundary_stress,BOUNDARY_STRESS
SIM_04854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9304,1714.78,55.5,8.71,31.96,17.849,21.443,1,NONE,,PASS,85.11631559110253,25.47565372167935,4.454746278320648,7.3284244654479025,11479.296847242793,99.5726317973473,52.328910726938815,68.77838405654346,45.90207877780063,34.680165557807534,52.41361405452058,36.55182377549262,1.33746155939167,1.488663468922453,9.965599007107055,17.4965531875,2.003485740073044,19.500038927573044,0.7654382156630918,0.0,6.2450045135165055e-15,10.923628079702706,33.83366863095289,11479.296847242793,9.965599007107055,boundary_stress,BOUNDARY_STRESS
SIM_04856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5948,1550.46,60.77,7.04,23.97,17.233,21.466,1,NONE,,PASS,84.87531442286344,25.967432697046224,4.627367302953773,6.375472922164775,10215.41102082124,99.58880119950436,50.36172217913036,69.53019677331027,46.78816702170491,38.864975652777495,54.9320718624824,38.32952512936142,1.3563019238234797,1.3107628756754612,8.636134776684626,17.230555809027777,2.469425872426689,19.699981681454467,0.7586418692709397,6.2450045135165055e-15,2.4980018054066022e-14,9.519349115299484,29.24902641562012,10215.41102082124,8.636134776684626,boundary_stress,BOUNDARY_STRESS
SIM_04857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3896,1957.89,89.51,6.76,29.5,14.662,27.939,1,NONE,,PASS,94.01550838806978,19.16938609829388,1.2202139017061238,18.50862825356938,32425.294325475214,99.05466454940934,57.227900945737,86.00842197541448,34.53943441134032,6.452680115140923,62.01143662953659,58.91518698420259,1.4106955092973696,1.68601194091945,27.92262763514748,9.662935868055555,4.156735741932584,13.81967160998814,0.7209240577202483,0.0,0.0,17.428633648915415,89.59437086792559,32425.294325475214,27.92262763514748,boundary_stress,BOUNDARY_STRESS
SIM_04859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0679,1613.01,51.31,8.13,31.17,14.843,21.715,1,NONE,,PASS,85.66864016431731,23.188701851037248,3.879198148962753,7.215117668321341,11211.977964621046,99.55269231633274,47.04122515822431,72.93864920685888,41.78144477664369,36.02602352725665,55.52912621792926,41.38879577342867,1.3608072088215926,1.3966874627703243,9.708327323478064,12.997996181423613,3.644430978928363,16.642427160351975,0.7176955082376699,3.1225022567582528e-15,1.2490009027033011e-14,10.521097839174429,33.33597210045502,11211.977964621046,9.708327323478064,boundary_stress,BOUNDARY_STRESS
SIM_04862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3743,2227.22,92.22,8.46,33.89,15.759,19.39,1,NONE,,PASS,86.38253467996616,18.463662110100007,2.910637889899993,13.669397763501127,16268.901558920188,99.38625740773246,57.55878883757569,67.91452235441815,33.267859657837846,16.21413727496931,40.5197606449177,33.87297739556109,1.251960389492132,1.94576216732375,14.212970949103044,10.943752924479169,1.2854458210262825,12.229198745505451,0.6623387425843232,0.0,6.2450045135165055e-15,18.802427405829462,57.98076699088315,16268.901558920188,14.212970949103044,boundary_stress,BOUNDARY_STRESS
SIM_04863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3305,2330.11,63.5,6.82,24.31,12.585,21.792,1,NONE,,PASS,85.32278931842421,18.199777575566475,3.130722424433525,12.455610628777274,15803.292436869608,99.46544967281471,43.92061752771461,73.82779546684681,32.79239202804771,25.66294908586641,50.9522562606512,38.894074411744576,1.326649475656357,1.9721351647341523,13.375432375865444,8.5705282421875,4.011012376175983,12.581540618363483,0.6913018890546456,3.1225022567582528e-15,1.2490009027033011e-14,15.669234832088188,47.1494467429884,15803.292436869608,13.375432375865444,boundary_stress,BOUNDARY_STRESS
SIM_04865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4354,1624.8,82.32,9.3,31.29,17.462,20.455,1,NONE,,PASS,92.5874085845672,19.84648137973632,1.588918620263673,14.307217774686984,21740.754717259464,99.119447453552,68.82607822848114,76.22181941123283,35.75942590943481,6.8572956226500335,48.38719249206197,44.279493794259146,1.3078823470519585,1.4074510627927337,18.832501435698525,12.242553324652778,0.7988542837076387,13.041407608360418,0.657114344796452,6.2450045135165055e-15,6.2450045135165055e-15,18.59243654812052,82.62180390296912,21740.754717259464,18.832501435698525,boundary_stress,BOUNDARY_STRESS
SIM_04869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1266,2097.2,98.41,8.46,22.29,15.446,25.451,1,NONE,,PASS,82.01875866909926,25.529650935895848,5.596949064104148,7.772673612517492,11627.812068761532,99.62937852314909,41.34860271838131,69.34217740020313,45.99937105566819,36.45941451534404,65.52709579230569,38.321368165865806,1.4385128682382262,1.7629533616907296,9.774599645113094,15.598695699652776,6.627375792137211,22.226071491789988,0.8705983308427896,0.0,1.2490009027033011e-14,10.39653921709406,28.285827885133347,11627.812068761532,9.774599645113094,boundary_stress,BOUNDARY_STRESS
SIM_04872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1643,2655.29,88.48,7.51,34.37,17.624,24.474,1,NONE,,PASS,89.16243469255818,19.762229512562676,2.4020704874373324,17.8278669822202,24354.125348914906,99.32859058776178,60.22547349808424,72.7524969859293,35.607620743356165,11.774133068511189,45.97011798841727,39.53855657984643,1.290440958368799,2.3233626612719784,21.309712115665818,12.783529382812498,2.234546571371113,15.01807595418361,0.7599383432237113,6.2450045135165055e-15,1.2490009027033011e-14,21.968023648322223,74.38742038583015,24354.125348914906,21.309712115665818,boundary_stress,BOUNDARY_STRESS
SIM_04873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.41,1818.05,64.79,8.76,20.45,12.822,24.897,1,NONE,,PASS,90.84666759053869,21.267204882945105,2.142795117054892,10.316005893243467,19759.778969110877,99.4325785378156,44.36584438774992,83.54727898944539,38.319288077378566,29.09148225823112,63.990915915891854,51.37376514402927,1.4262911374863825,1.518775399208553,16.507063167725935,9.598709635416666,5.664064123474565,15.262773758891232,0.7176671237662722,3.1225022567582528e-15,1.873501354054952e-14,12.19682249270856,52.19191426449992,19759.778969110877,16.507063167725935,boundary_stress,BOUNDARY_STRESS
SIM_04874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8736,1572.55,72.32,8.85,30.22,16.372,22.935,1,NONE,,PASS,89.08439104116613,24.83102682125048,3.0425731787495214,7.648455533476887,14344.013475279497,99.51362719573451,51.49321753287557,77.49673673731718,44.74058886711798,33.99372115009988,58.13526100319915,45.25883842062928,1.3806485809055988,1.3574029045921527,12.381549429177683,14.864710208333332,3.2923567100356106,18.15706691836894,0.7312249730579027,0.0,1.2490009027033011e-14,10.657740155224424,41.52650119136951,14344.013475279497,12.381549429177683,boundary_stress,BOUNDARY_STRESS
SIM_04876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0704,2419.58,39.02,7.92,23.01,17.282,27.355,1,NONE,,PASS,92.39307937476715,19.467591396580943,1.6028086034190554,21.187399832273368,31550.27411347629,99.12433563542956,63.572442267611336,79.11767601573433,35.07674125510079,5.215712041259683,51.59698171281933,49.74542911516671,1.3314087625100657,2.0389100524739314,26.58650304940316,11.902398263888887,2.8044643140811454,14.706862577970032,0.7554536294897257,0.0,1.2490009027033011e-14,22.15038765090569,89.89143963829218,31550.27411347629,26.58650304940316,boundary_stress,BOUNDARY_STRESS
SIM_04882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3189,2794.49,67.13,8.15,27.32,18.01,23.053,1,NONE,,PASS,84.03599306177514,22.11734897793554,4.201551022064456,13.318322151583404,17434.83216019102,99.5234077720234,53.228203403601206,65.86830504720446,39.85107923952349,24.474453689684168,47.622122157538655,31.56376617445565,1.3023363236475285,2.3891056562402886,14.905637926602871,15.532491790798613,2.347842163285828,17.880333954084442,0.8084302495711407,3.1225022567582528e-15,1.2490009027033011e-14,17.357823587558638,48.60696545878348,17434.83216019102,14.905637926602871,boundary_stress,BOUNDARY_STRESS
SIM_04884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3911,2067.31,49.42,6.79,25.18,19.203,25.125,1,NONE,,PASS,77.50195715615439,29.75385387377639,8.637246126223607,6.4433201768305866,9166.64758384204,99.68832346494573,43.88504722146763,59.907223066482615,53.610547520317816,48.10121458549257,64.41514832724508,30.39873693404037,1.429655884009448,1.7548266173112392,7.781066783229303,24.24737886197917,4.766421414500205,29.013800276479373,0.9751274708669164,6.2450045135165055e-15,2.4980018054066022e-14,9.05306163916826,20.86037598090207,9166.64758384204,7.781066783229303,boundary_stress,BOUNDARY_STRESS
SIM_04885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5013,1674.7,83.69,7.65,31.25,15.96,19.389,1,NONE,,PASS,79.21016608378444,23.3680287268755,6.133271273124507,6.532744080643373,8030.489369430237,99.60991556215184,46.93473033789586,60.822145918421015,42.10455626464054,36.70698486205244,48.3225133283087,30.694274500183568,1.3074125729761858,1.4504853544107943,6.955339594620011,15.3107137421875,2.108525323716922,17.41923906590442,0.7454304027737951,6.2450045135165055e-15,6.2450045135165055e-15,10.07298086396565,24.037508950205115,8030.489369430237,6.955339594620011,boundary_stress,BOUNDARY_STRESS
SIM_04887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4908,2916.96,87.56,8.92,20.8,17.969,22.881,1,NONE,,PASS,88.17587659347843,18.06794252101648,2.4228574789835187,21.50171735919458,24509.22214358399,99.26287239594666,64.29085227239308,66.88769080484026,32.55485138921888,7.802706066853656,45.05549430408119,37.56417417627609,1.2839019366336784,2.439695459363366,20.499094254370963,12.063780628472225,1.3622998891754212,13.426080517647645,0.7430885117124177,0.0,1.2490009027033011e-14,26.26905257945725,78.99296680102638,24509.22214358399,20.499094254370963,boundary_stress,BOUNDARY_STRESS
SIM_04888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8465,2030.9,74.65,6.68,27.31,17.667,23.662,1,NONE,,PASS,90.13109926622718,23.295734571845408,2.5507654281545924,11.596027739929658,20472.88170416504,99.42902025013886,57.19509016651173,76.94446554808086,41.97429652584759,21.71652796912144,53.196877018352914,41.66146680717623,1.343292873938496,1.7362285052932187,17.502388497842016,14.9458732421875,2.475858167521712,17.421731409709214,0.7478507001348068,3.1225022567582528e-15,2.4980018054066022e-14,14.84883538836608,59.177062289522674,20472.88170416504,17.502388497842016,boundary_stress,BOUNDARY_STRESS
SIM_04889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9164,2023.73,28.51,9.37,30.24,12.533,24.577,1,NONE,,PASS,90.99098244532372,19.03203785219369,1.884362147806311,13.06961731246847,22331.37869468644,99.35418176770278,46.06436117419771,83.29672596671561,34.29196009404268,22.099757751774916,59.67186623156604,48.73419173698044,1.3924825525110829,1.7469702586358105,19.27740084593824,8.366378434027778,4.894088060008516,13.260466494036294,0.6967444367765301,0.0,1.873501354054952e-14,14.983997412002177,62.96452725977543,22331.37869468644,19.27740084593824,boundary_stress,BOUNDARY_STRESS
SIM_04893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1008,2113.47,25.75,7.98,20.38,16.169,21.312,1,NONE,,PASS,85.10112834778532,22.212075307798752,3.888724692201246,10.020792426026794,14128.198710022243,99.52586067339368,51.15400899793823,69.49827130831312,40.02175731134911,29.074716699505267,49.41867419228717,35.6198453353446,1.3153969958463878,1.7651444916871004,11.79970008112562,13.735319430555556,2.4759112634747944,16.211230694030352,0.7298386336885199,0.0,1.2490009027033011e-14,13.508223248346814,41.16653840939547,14128.198710022243,11.79970008112562,boundary_stress,BOUNDARY_STRESS
SIM_04896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3332,2258.54,99.01,8.96,25.47,14.427,22.118,1,NONE,,PASS,88.50789794069401,18.881566883484133,2.4516331165158616,13.900446559090197,19545.919409297643,99.38453839386992,52.29006603629459,75.91255928367367,34.02084123150294,19.35656513410709,48.74928270425514,40.88798912633165,1.3105153792186273,1.919014946682043,16.607592291075132,9.936049010416667,2.877067739684801,12.813116750101468,0.6786045262646719,6.2450045135165055e-15,0.0,17.098173938828683,60.29364113614428,19545.919409297643,16.607592291075132,boundary_stress,BOUNDARY_STRESS
SIM_04898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1894,1904.73,89.98,9.45,25.91,14.751,19.028,1,NONE,,PASS,89.12137946496811,17.99307178570027,2.1963282142997302,13.237397438859022,17400.484213062762,99.30502499362856,58.64558033159978,73.6941767717648,32.419949163423915,14.55778277895384,39.91326961171115,39.32857133596158,1.2477500207289858,1.620777618124597,14.80646357072263,9.630448953125,1.370371941313289,11.00082089443829,0.6113920416402179,0.0,1.2490009027033011e-14,17.481036878082133,63.526458943162176,17400.484213062762,14.80646357072263,boundary_stress,BOUNDARY_STRESS
SIM_04900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3319,2640.62,97.19,7.62,28.93,12.086,27.04,1,NONE,,PASS,72.75854379266679,22.796634182574564,8.535265817425424,8.636162568154521,9670.321710506432,99.67294943732324,28.033835682305263,62.14685544851919,41.0750165451794,24.783959177392564,70.10129811537954,32.32507105975833,1.4755284823432624,2.269653502757948,8.311790239810026,12.046190823784722,12.060244433664256,24.10643525744898,1.0574558974094346,1.2490009027033011e-14,3.7470027081099033e-14,11.227789306147004,21.40933728015031,9670.321710506432,8.311790239810026,boundary_stress,BOUNDARY_STRESS
SIM_04902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8631,2009.73,78.11,7.07,24.69,16.321,26.902,1,NONE,,PASS,78.82990615383807,28.270848073857103,7.592251926142901,6.446597923125232,9469.24547181694,99.67923064674731,38.9685849131226,65.31279208252572,50.93846499794072,39.96103720265992,71.46168672056046,35.35815383525085,1.4867197298147157,1.7031481153828374,8.02472350983589,19.06192253559028,8.38346708834673,27.44538962393701,0.9708017797073653,0.0,1.2490009027033011e-14,8.864652766016977,21.468940343067917,9469.24547181694,8.02472350983589,boundary_stress,BOUNDARY_STRESS
SIM_04903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9391,1933.19,42.99,7.35,32.38,11.587,20.602,1,NONE,,PASS,77.31295106560147,19.281154179201412,5.657945820798587,7.945056624625383,8494.041899551963,99.58901832594698,35.947638393413094,64.58046453658706,34.74081834090345,25.22076688629388,52.53539902172516,34.029705037133645,1.338366571778532,1.6805834394724068,7.384140281385571,9.156243355034722,5.249815659361076,14.406059014395796,0.7471575031506992,0.0,0.0,11.62644106001429,24.926824154639803,8494.041899551963,7.384140281385571,boundary_stress,BOUNDARY_STRESS
SIM_04905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.985,2207.16,66.43,7.51,28.53,15.419,17.922,1,NONE,,PASS,84.92830677450989,17.8222051766309,3.1627948233690995,13.36216898613666,14569.111136219544,99.39459898756157,57.423353859612526,64.60103227531265,32.112081399334954,16.239221756071196,39.65814386111066,31.07449568319102,1.2459831256714082,1.8945759322860107,12.505793559815164,10.496689713541668,0.916117925195507,11.412807638737174,0.6403701183791806,0.0,1.2490009027033011e-14,18.649612043403597,53.82533001331408,14569.111136219544,12.505793559815164,boundary_stress,BOUNDARY_STRESS
SIM_04906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8445,2414.43,46.21,8.74,27.81,18.981,27.359,1,NONE,,PASS,82.38627123158625,28.70708427929007,6.137415720709928,8.525262583262087,13667.783725397716,99.64690371709835,45.80484003924696,67.49944315844952,51.72447617890103,44.95403699419669,67.18762560865537,35.7463702150482,1.4518417127034908,2.067545503894153,11.70411434153971,21.738793919270837,5.7884805215474655,27.5272744408183,0.9589017879003856,0.0,6.245004513516507e-14,11.25234788674572,31.324977491157902,13667.783725397716,11.70411434153971,boundary_stress,BOUNDARY_STRESS
SIM_04908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4707,2264.19,79.93,6.75,21.77,19.44,25.645,1,NONE,,PASS,82.89774369821234,28.575432536979683,5.895267463020327,8.234242337936262,13199.217454455102,99.63632723676298,48.38422720907301,66.86622058132993,51.48726583239583,43.09548196810324,62.705423438464216,35.105115812833034,1.4161436837696004,1.8999788776047437,11.076029116097386,22.05496427864584,4.111384637640519,26.16634891628636,0.915693887832644,6.2450045135165055e-15,3.7470027081099033e-14,11.07128887734468,31.27311864755229,13199.217454455102,11.076029116097386,boundary_stress,BOUNDARY_STRESS
SIM_04912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1076,1595.38,71.08,8.25,28.87,16.75,24.678,1,NONE,,PASS,89.88359182567778,26.162956374250985,2.944643625749008,7.637357609143649,15702.364330181466,99.5212828536685,50.697899928209246,79.48077635721135,47.14046193558736,36.51129719892375,63.53466822556249,47.84992022078289,1.4226813019587696,1.3709812846074734,13.49374294573503,15.90482723263889,4.174646298555559,20.07947353119445,0.7674772393442597,1.2490009027033011e-14,1.2490009027033011e-14,10.2645367535632,42.53326849949014,15702.364330181466,13.49374294573503,boundary_stress,BOUNDARY_STRESS
SIM_04913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3099,2757.63,31.75,8.7,21.61,15.241,23.808,1,NONE,,PASS,84.63410560038717,20.57446643734852,3.735433562651474,13.475789434680769,17872.209809072796,99.51132713835138,47.28419177426064,70.85144870811226,37.07111069792526,27.43775838596737,52.92220212865436,35.21426986923289,1.3412450582783593,2.312790115630257,14.989200940986898,12.0095548515625,4.012302086781488,16.021856938343987,0.7787252703311787,6.2450045135165055e-15,1.2490009027033011e-14,16.448333320538914,48.15454141672727,17872.209809072796,14.989200940986898,boundary_stress,BOUNDARY_STRESS
SIM_04916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7612,1730.77,79.95,9.31,30.43,11.901,16.86,1,NONE,,PASS,81.35951370814192,16.891211359974758,3.869988640025241,9.024635290771991,9245.615021139576,99.4785768593879,45.30451474484868,65.91951565124383,30.43461506301758,26.136399384531156,40.0298032031621,33.630921683208506,1.2485579174443244,1.4950103355793671,7.986208459466893,7.848706781249999,2.1326934031125866,9.981400184362585,0.5909226977062408,0.0,6.2450045135165055e-15,13.447721810036205,33.7985504923481,9245.615021139576,7.986208459466893,boundary_stress,BOUNDARY_STRESS
SIM_04917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7528,1695.65,71.56,9.04,21.66,17.03,27.091,1,NONE,,PASS,91.42016624268518,27.20005922185364,2.552740778146359,8.437035600592615,19673.304818859928,99.50243059590171,50.3120996062214,82.73254919342679,49.00911571505161,36.42524971403613,70.20766599014463,51.35977524621711,1.4764004748240378,1.4223618805765603,16.5025558572285,16.546637479166666,5.395479376933804,21.94211685610047,0.8066937162574733,6.2450045135165055e-15,1.2490009027033011e-14,10.307026159758824,48.11784553676902,19673.304818859928,16.5025558572285,boundary_stress,BOUNDARY_STRESS
SIM_04918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2174,2050.05,86.66,8.66,27.23,11.24,24.453,1,NONE,,PASS,90.34776055070527,18.265968141578288,1.951431858421713,12.79708727063285,21119.32809938955,99.37576706565044,41.32344123961692,83.55009282546462,32.911654309150066,23.03169584410512,60.9125182919691,48.862267527403205,1.4021112364682244,1.752133309877264,18.050232065153192,7.179107480902778,5.627863039388775,12.806970520291554,0.7011383366611388,3.1225022567582528e-15,1.873501354054952e-14,14.757058643880791,58.63364385569278,21119.32809938955,18.050232065153192,boundary_stress,BOUNDARY_STRESS
SIM_04922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2185,1696.63,77.65,9.44,27.85,19.526,20.78,1,NONE,,PASS,92.79110564060436,19.68888075035164,1.5296192496483605,17.653406992586262,23308.00154226718,98.95950165960838,76.67979107518717,69.08735087821053,35.47546081144439,2.3487363007383864,54.6793969220345,48.22003963887224,1.3543997697737935,1.453065920730639,19.96196148919069,13.639332842881943,0.292768413067091,13.932101255949036,0.707612658769352,3.1225022567582528e-15,0.0,24.07823939987483,92.44183182833812,23308.00154226718,19.96196148919069,boundary_stress,BOUNDARY_STRESS
SIM_04923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1714,1883.66,25.04,8.52,30.43,17.075,26.694,1,NONE,,PASS,78.64831906866816,29.234681274290917,7.936718725709089,5.916640868285383,8800.275104591296,99.68589655944888,40.07289085753985,64.37058079912693,52.675101395118766,42.69603429482686,71.27001187827712,34.61864478087765,1.4851377935851713,1.6270741743371044,7.601531247540564,20.73047687326389,7.78800280950351,28.5184796827674,0.9755016452957418,6.2450045135165055e-15,1.2490009027033011e-14,8.439124407357417,20.31830156852457,8800.275104591296,7.601531247540564,boundary_stress,BOUNDARY_STRESS
SIM_04925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7082,2025.75,63.36,7.6,33.68,11.261,20.927,1,NONE,,PASS,84.72903399169995,17.545857817069212,3.162342182930794,10.679190729856014,13206.116913365837,99.47282780551124,40.42975588255277,74.36477517501488,31.61415822895353,23.12869645366112,51.141810220492125,41.04912205451164,1.32804697239529,1.768541874752481,11.529345064378358,7.368488074652778,4.332993758930636,11.701481833583417,0.6669085065877949,6.2450045135165055e-15,1.2490009027033011e-14,14.45113059572055,41.814517393078425,13206.116913365837,11.529345064378358,boundary_stress,BOUNDARY_STRESS
SIM_04927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3857,2176.2,75.43,8.18,23.87,17.323,27.63,1,NONE,,PASS,88.07856812251637,26.763289474003457,3.622410525996543,9.491717427336486,18184.391384177867,99.56383983883208,47.89855888976921,77.11880588434876,48.22214319640263,38.81900250309407,68.60252196665151,44.22784902561009,1.4632962808841454,1.8391458833084,15.367957244131723,17.207748978298614,5.913133205591231,23.120882183889844,0.8639028549292617,0.0,1.2490009027033011e-14,11.810628006312438,43.41461306340248,18184.391384177867,15.367957244131723,boundary_stress,BOUNDARY_STRESS
SIM_04929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4556,1913.39,89.96,7.95,20.29,13.782,22.486,1,NONE,,PASS,74.62936437525605,23.47511434042304,7.980485659576959,6.519149039301015,7522.573847727775,99.65928801554828,36.45268525952897,60.0759910495694,42.297503316077545,32.71243643211758,59.25269327607703,30.87845156496133,1.3892443217568626,1.5975501249143844,6.280835997948765,13.94613515625,6.353508241194444,20.29964339744444,0.8647303311528248,0.0,2.4980018054066022e-14,9.28851978829259,18.69232140482412,7522.573847727775,6.280835997948765,boundary_stress,BOUNDARY_STRESS
SIM_04930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5669,2983.54,67.71,7.76,30.95,10.176,22.229,1,NONE,,PASS,72.86369882574732,16.443078050307573,6.123821949692425,12.634516507892648,10960.72012484035,99.57652598899656,27.920471151186465,62.352277258677816,29.62716765821184,17.250270269896006,53.00412166253583,31.13250963665809,1.3418554756595924,2.5815465736900944,9.483904852442963,7.1796827421875,7.061640218502557,14.241322960690056,0.8660983617008171,3.1225022567582528e-15,0.0,16.052436819943384,29.420095323908896,10960.72012484035,9.483904852442963,boundary_stress,BOUNDARY_STRESS
SIM_04936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2928,2823.36,38.68,7.89,20.95,14.112,22.326,1,NONE,,PASS,84.74308648525376,18.044175919132112,3.2486240808678866,15.56611279368509,18418.986204888348,99.44866709191584,47.849684192807295,70.74435067439809,32.51202868312092,21.99451703251482,47.58796319726789,35.6932998674959,1.3020892531851749,2.3626150260352694,15.41318626459451,9.6843425,3.340532285295007,13.024874785295006,0.7218326203240362,0.0,0.0,18.683750438119816,53.78134394754351,18418.986204888348,15.41318626459451,boundary_stress,BOUNDARY_STRESS
SIM_04938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.024,2999.76,50.35,7.0,22.64,19.939,26.382,1,NONE,,PASS,88.25923886866438,22.96858432318122,3.055415676818781,16.782778573875216,25423.800160646995,99.44052928988069,59.195055218873314,71.227111826001,41.384836618344536,16.91934857778703,51.13300270615253,37.30074982049208,1.3279820059281713,2.524652893621191,21.39713531830024,17.101517986111112,2.541573276878121,19.643091262989238,0.8552155843215942,0.0,0.0,20.37097538491478,66.6041543293958,25423.800160646995,21.39713531830024,boundary_stress,BOUNDARY_STRESS
SIM_04942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1633,1557.79,67.09,8.29,27.43,16.653,27.794,1,NONE,,PASS,78.99321973574392,30.9363516247686,8.226948375231405,4.684715378362917,7398.037076303042,99.69927170039846,38.30205732685394,65.95221922464644,55.741174098682166,43.36506287035992,77.76836596400415,36.77847286590322,1.539720616115447,1.3322958386388797,6.327151933736053,21.267507679687498,9.724748537789424,30.99225621747692,1.001807084215566,6.2450045135165055e-15,0.0,6.992747262550308,16.836494256054074,7398.037076303042,6.327151933736053,boundary_stress,BOUNDARY_STRESS
SIM_04945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2716,1824.86,95.77,6.74,30.1,16.718,27.722,1,NONE,,PASS,90.9019734845878,26.608462070514605,2.663137929485398,8.972015411549163,19968.11350079092,99.50834500117548,49.09725890983896,82.12664716955538,47.94317490182812,35.971499288069964,70.81366365851635,49.9882913107415,1.481378217648741,1.5745702477054109,17.229375086938237,15.96191528125,5.9258727638851925,21.887788045135192,0.8225874906685986,6.2450045135165055e-15,3.1225022567582534e-14,11.045054523751446,49.20260098173316,19968.11350079092,17.229375086938237,boundary_stress,BOUNDARY_STRESS
SIM_04947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1467,2347.06,60.44,9.32,24.82,19.107,24.945,1,NONE,,PASS,89.36824360943741,24.260528987923145,2.8861710120768533,12.72759388479412,21968.95307876616,99.4577218356244,57.98388150622408,74.69600531487093,43.71266484310477,21.580383930203897,53.71647096334611,39.6698015522458,1.347175217215705,1.989886990135592,18.625741957315125,17.0550556640625,2.4903077378810528,19.545363401943558,0.8056445682480051,0.0,0.0,16.111787372683885,59.82538773827966,21968.95307876616,18.625741957315125,boundary_stress,BOUNDARY_STRESS
SIM_04952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5364,2791.77,88.43,8.16,20.76,17.147,24.543,1,NONE,,PASS,78.05587060607816,24.616011577815232,6.920388422184764,10.078176087477932,12686.324173265228,99.63900406955165,43.20420811332053,61.36310690463588,44.353174014081496,38.01710945894067,57.57453770789016,30.196553242623057,1.3763553282977288,2.334670944738052,10.609180714331876,17.66668032986111,4.879598517051158,22.546278846912266,0.915919249373108,6.2450045135165055e-15,1.2490009027033011e-14,12.806129476927456,29.733423013847155,12686.324173265228,10.609180714331876,boundary_stress,BOUNDARY_STRESS
SIM_04953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8744,1786.95,34.88,9.33,31.99,17.363,18.955,1,NONE,,PASS,87.39788908078013,21.739700521509576,3.1346994784904263,9.89404058351273,14111.150336512834,99.44631687604506,59.34486400890542,69.00241356472074,39.170631570287526,20.78433896803071,47.56314948614939,33.96088257946999,1.301909805959966,1.551469428874902,12.251612162263884,14.121188243055554,0.7170200202121625,14.838208263267717,0.6825396811969225,3.1225022567582528e-15,6.2450045135165055e-15,14.605984461337965,49.35664790192696,14111.150336512834,12.251612162263884,boundary_stress,BOUNDARY_STRESS
SIM_04955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.928,1640.82,55.37,6.57,28.18,15.925,19.76,1,NONE,,PASS,91.19781459555874,19.99785678451412,1.9301432154858784,11.68557582772689,18519.980383504382,99.28782097806422,61.33485086134338,77.23483395117435,36.032174386511926,14.613203917225263,43.51669907260341,43.04562640188325,1.272975129187192,1.4068085278138036,15.878686472896677,11.353640763888889,1.2614703602392017,12.61511112412809,0.6308231557042123,3.1225022567582528e-15,0.0,15.501891906822362,66.11051239287352,18519.980383504382,15.878686472896677,boundary_stress,BOUNDARY_STRESS
SIM_04960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4288,2749.77,85.14,8.59,30.73,13.075,25.765,1,NONE,,PASS,76.79351959047669,21.83147609733744,6.597323902662566,10.086850018392848,11815.768287421171,99.63317477394862,33.55139388839605,65.07604633489706,39.33599296817556,26.637415224251782,63.74879256859398,33.91442620863395,1.4243743165764902,2.377552780782993,10.216350003398729,11.906287444444445,8.61880948375415,20.525096928198597,0.940160749400808,6.2450045135165055e-15,1.2490009027033011e-14,12.83476364834294,28.230167581115605,11815.768287421171,10.216350003398729,boundary_stress,BOUNDARY_STRESS
SIM_04961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1833,1673.5,75.32,6.91,26.37,16.178,17.629,1,NONE,,PASS,88.72635071621865,19.68243255843093,2.5008674415690666,10.81179371165302,14759.258941879967,99.35394121830576,61.61688565573341,70.62862282964976,35.46384244762331,16.14642927357102,44.24691587824968,35.931811564625825,1.2781486731083638,1.4262091665081955,12.57830319317434,11.680701342881942,0.5620254621400881,12.24272680502203,0.6220128923941305,0.0,0.0,15.610596167562898,56.49211421296974,14759.258941879967,12.57830319317434,boundary_stress,BOUNDARY_STRESS
SIM_04962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.487,1839.89,67.0,8.85,28.55,11.213,25.831,1,NONE,,PASS,90.5066073433178,20.352220793291877,2.13477920670813,10.272215745679446,19282.81102689965,99.44169402813868,38.54064994340287,84.55337935083944,36.670668096021394,24.264094873308142,67.82335567988704,53.81363469106262,1.4569772554864415,1.5794244211348711,16.553023628594143,7.963950633680555,7.230737689708905,15.19468832338946,0.7465862560019816,6.2450045135165055e-15,6.2450045135165055e-15,12.373634437980185,50.44123094479226,19282.81102689965,16.553023628594143,boundary_stress,BOUNDARY_STRESS
SIM_04963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2605,1565.25,92.06,7.85,23.04,19.427,20.938,1,NONE,,PASS,85.366280004682,27.539588760910437,4.720911239089566,6.4481482784821615,10658.571136966597,99.58804355352294,54.69603001607977,67.69881314924065,49.62088065028907,35.95847616835829,55.54690589078737,36.04694474516997,1.360941600821408,1.3191244918513874,8.982579290792478,20.626277148437502,0.9951589677463624,21.621436116183865,0.7851038119666199,0.0,1.873501354054952e-14,9.809403925701714,30.817475980179164,10658.571136966597,8.982579290792478,boundary_stress,BOUNDARY_STRESS
SIM_04966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2429,1907.6,57.67,9.36,29.85,11.94,23.801,1,NONE,,PASS,78.0936737122539,22.055918172878155,6.186981827121836,7.043278397555415,8682.87827071014,99.63077802487128,33.47098192645964,67.07252425771398,39.74039310428496,26.826182428217688,63.33904522951846,36.95538110748546,1.42113633056015,1.644605059215955,7.485796567711354,10.7153856796875,8.031954608473995,18.747340288161496,0.8499913783328609,6.2450045135165055e-15,1.873501354054952e-14,10.221122236922502,22.624179077352828,8682.87827071014,7.485796567711354,boundary_stress,BOUNDARY_STRESS
SIM_04968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2092,2026.05,34.1,7.58,24.57,18.018,19.987,1,NONE,,PASS,90.7514592858112,18.34014390998816,1.869056090011844,17.997183433445056,21730.101596682853,99.11171079522,71.2844975269706,67.79251652352123,33.045304342321,4.849035822576082,48.55711287026216,41.34270986601064,1.309117307494087,1.7162867469230838,18.407781337913143,11.932374781249996,0.4874262595507109,12.419801040800708,0.6771921257409985,0.0,1.873501354054952e-14,24.11312814449407,84.78990529373765,21730.101596682853,18.407781337913143,boundary_stress,BOUNDARY_STRESS
SIM_04969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9776,2115.1,46.04,7.92,26.38,15.722,26.64,1,NONE,,PASS,93.0772389376568,19.52537087538589,1.45222912461411,18.205888184291027,30308.058346358728,99.13924220205706,59.44383518423109,82.93043463603954,35.18084842411872,7.684292866627386,56.39392566628496,53.37780500531159,1.367359405473845,1.8026147127120289,25.830339884109904,10.713690069444445,3.3581822092189126,14.071872278663356,0.7206967984614656,3.1225022567582528e-15,6.2450045135165055e-15,18.644869862071424,86.37389971377462,30308.058346358728,25.830339884109904,boundary_stress,BOUNDARY_STRESS
SIM_04974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3294,1919.92,64.73,6.99,21.81,18.109,26.256,1,NONE,,PASS,93.26402910254028,23.62321898749884,1.7061810125011574,13.677325609705893,28313.126705790142,99.28760960822817,60.691586795874606,82.86379340096903,42.56435853603394,14.01047803301999,58.84634032259391,51.03573872891731,1.3861123168297462,1.6113056761225169,23.761980587636813,15.03559340451389,2.972109829369406,18.007703233883294,0.7622882911686498,0.0,1.2490009027033011e-14,15.223013474731973,76.19141996560032,28313.126705790142,23.761980587636813,boundary_stress,BOUNDARY_STRESS
SIM_04975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7679,2889.74,80.17,7.27,25.07,12.147,27.047,1,NONE,,PASS,74.02834337460396,22.036683227408734,7.731216772591268,9.891659401283858,11098.319256209628,99.65769725299565,28.7711203864487,63.53774372655592,39.7057355448806,24.005454868777772,68.5079810634007,33.09983600757007,1.4625280974152597,2.452038105910934,9.417283813696423,11.507929049479166,11.301086610982772,22.809015660461935,1.035047580667339,6.2450045135165055e-15,4.9960036108132044e-14,12.313651103049446,24.547502184965207,11098.319256209628,9.417283813696423,boundary_stress,BOUNDARY_STRESS
SIM_04977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9035,1739.06,33.75,7.08,31.1,13.655,24.407,1,NONE,,PASS,84.93619283396214,23.700170567424628,4.203329432575375,7.222494301046423,11503.90116663211,99.584689757625,40.82466611694005,74.54377326234207,42.70301003139573,32.317540584882025,64.4523828499499,43.92176402097996,1.4299515835774137,1.505486386051625,9.958809122657094,12.24823163628472,6.422475834279447,18.670707470564167,0.7877878944983903,3.1225022567582528e-15,1.2490009027033011e-14,10.171291751277783,30.97472248553884,11503.90116663211,9.958809122657094,boundary_stress,BOUNDARY_STRESS
SIM_04978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0241,1573.18,54.31,7.12,25.31,12.711,21.6,1,NONE,,PASS,79.58397717380609,22.302693347164592,5.721406652835413,6.039689156670312,7682.0710307394,99.61608403636772,38.18394780902387,66.97294294511056,40.18503305795422,30.5365868497745,57.97654284590372,37.04420749922876,1.3794319773397794,1.3359685386388067,6.523732318397403,11.382601242187498,5.617470851461024,17.000072093648523,0.7622430093542847,6.2450045135165055e-15,1.2490009027033011e-14,9.23047407324521,21.53004652967086,7682.0710307394,6.523732318397403,boundary_stress,BOUNDARY_STRESS
SIM_04985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6362,2307.7,91.51,8.52,30.93,15.103,22.503,1,NONE,,PASS,83.57171746327154,21.424612632319217,4.211587367680777,10.5167724210877,13993.617090078376,99.54427471417048,46.565706316698765,69.25517040779663,38.60290564381841,31.571130078496044,52.51268637759459,35.67985325462735,1.3381977424067848,1.9966359494002808,12.107361851277302,12.541932255208332,3.733798639525068,16.2757308947334,0.7596744535852805,3.1225022567582528e-15,1.2490009027033011e-14,14.058370515371765,39.87904208235975,13993.617090078376,12.107361851277302,boundary_stress,BOUNDARY_STRESS
SIM_04987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0676,2110.69,84.38,7.35,20.05,15.15,18.899,1,NONE,,PASS,88.18363787863274,17.696339714932503,2.3712602850674998,14.560777819609603,17753.770194819488,99.31014133673776,59.51101933172889,70.81585674339519,31.885296783662167,13.50604135881557,39.35117590401872,36.84099112694408,1.2438605085291434,1.7608408226645074,14.81106335617384,9.850369593749996,1.1846380176589064,11.035007611408904,0.623575710523762,3.1225022567582528e-15,0.0,18.977707327277045,64.15578091645413,17753.770194819488,14.81106335617384,boundary_stress,BOUNDARY_STRESS
SIM_04988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5354,1669.11,66.07,8.74,33.09,12.57,22.886,1,NONE,,PASS,91.19250171469324,19.638670014266047,1.896729985733947,10.517320805961948,18842.115414455493,99.36988450096386,47.17216344997073,83.32792167825038,35.38499101669558,24.895180980162635,57.45990071440932,49.27136960216629,1.3754792397059743,1.4543822141325329,16.41811356676103,8.641640067708334,4.252826407390435,12.894466475098769,0.6565855256864079,6.2450045135165055e-15,6.2450045135165055e-15,13.049178340986495,56.67381831392614,18842.115414455493,16.41811356676103,boundary_stress,BOUNDARY_STRESS
SIM_04990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0186,2010.69,49.99,8.62,32.11,19.143,26.968,1,NONE,,PASS,92.50672200874472,24.994021192654703,2.024578807345291,12.784527348407568,26675.421026130032,99.36417213253124,59.99211814313073,81.27049560368397,45.03427241919766,17.273632360126335,60.12675157798393,48.07029935201464,1.3960052111442114,1.7464119625945536,23.16929729957366,17.008349421875,3.1058745892385446,20.114224011113546,0.8047614209843416,3.1225022567582528e-15,1.2490009027033011e-14,15.224653918689873,71.27130286138514,26675.421026130032,23.16929729957366,boundary_stress,BOUNDARY_STRESS
SIM_04991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2704,2712.66,41.56,8.35,26.11,16.89,26.765,1,NONE,,PASS,88.5101547463767,22.366870145028376,2.903529854971622,14.4958425904484,23497.52888482129,99.46562257745354,51.67177138312987,76.22539542115042,40.30066692797906,23.446389801237444,58.68581333442803,41.060093284170726,1.3848769857759358,2.3098071146947308,20.00794769558484,13.930966083333333,4.378350912027938,18.30931699536127,0.8185909283079107,0.0,2.4980018054066022e-14,17.01539427422533,60.04760184948715,23497.52888482129,20.00794769558484,boundary_stress,BOUNDARY_STRESS
SIM_04995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6956,2184.48,72.95,9.28,22.72,17.354,22.912,1,NONE,,PASS,88.42427805690949,22.721148792391237,2.974451207608765,11.732273159568471,18781.6002565326,99.4629260437464,55.65635973949398,73.89541797857258,40.93900683313736,23.353340109746476,50.954204524274914,38.31649325961743,1.3266638318444204,1.8389955751010687,15.811213545136855,14.579353322916663,2.376991023475198,16.956344346391862,0.7462802387910128,0.0,1.2490009027033011e-14,15.153492744808595,54.16798215617165,18781.6002565326,15.811213545136855,boundary_stress,BOUNDARY_STRESS
SIM_04998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7697,1501.39,55.89,7.88,22.2,18.162,24.754,1,NONE,,PASS,88.16922619602919,28.892790916760177,3.87690908323983,6.237596399659962,12644.061870400348,99.58454522811128,50.39190265748902,76.15152679150908,52.05908273290122,43.90734859687727,65.44256944525986,45.59528046104678,1.4378376689120165,1.2617176365997558,10.625644143189056,19.512478919270837,3.974921616676577,23.48740053594741,0.8129156024980198,6.2450045135165055e-15,6.2450045135165055e-15,8.791214849433752,32.90705275011544,12644.061870400348,10.625644143189056,boundary_stress,BOUNDARY_STRESS
SIM_04999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0057,2087.36,90.68,7.5,26.13,18.073,22.796,1,NONE,,PASS,87.04466269403315,24.37746710010284,3.628232899897158,9.96534892005258,16045.014086116274,99.52258599762128,54.42711238233948,71.5722703054121,43.92336414432944,28.467310688523146,52.30001909509135,36.73320583798863,1.336617960413414,1.7774882220184631,13.663107255189331,16.58924446440972,2.2924663544493047,18.881710818859027,0.7745558938229219,0.0,1.2490009027033011e-14,13.555715385060834,45.56921549729422,16045.014086116274,13.663107255189331,boundary_stress,BOUNDARY_STRESS
