simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,ood_classification
SIM_00001,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.3808,3283.46,126.04,8.91,36.6,13.683,19.789,1,NONE,,PASS,44.89386641652213,19.475318402418637,23.905481597581367,9.480057821355468,5950.7060689314185,99.71127841297424,22.418480407602868,28.970025499631767,35.09066378814168,27.68166382300576,46.30355601705992,11.368923277904706,1.292833118104799,2.893841394653045,5.24458941168366,19.084162875,7.661296948936671,26.745459823936667,1.3733002599133453,0.0,0.0,9.813960189922827,10.507891020389868,5950.7060689314185,5.24458941168366,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00002,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.4395,3269.04,123.56,9.3,37.93,18.381,25.641,1,NONE,,PASS,60.730247787429306,26.988218465494647,17.451281534505352,8.569723771087045,8311.322077744944,99.73785197577617,32.31942677221086,41.977807900056575,48.627420658548914,40.78750442914605,61.29619289106702,18.102187583322443,1.4051023852719589,2.893503450436905,7.356544768386873,26.7991016015625,8.051839003403934,34.85094060496644,1.2913390578012605,0.0,2.4980018054066022e-14,10.088188555803454,14.960467627924286,8311.322077744944,7.356544768386873,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00003,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.1666,3277.14,123.72,8.87,37.01,14.706,16.454,1,NONE,,PASS,43.11379437759313,18.179621220022185,23.98697877997783,10.067496318080696,5753.2392686942185,99.69279626997684,25.432181632440592,23.712122913394616,32.75607427031024,30.471223297667017,35.50628088473048,9.712286844286176,1.217578157059333,2.8920943869633216,5.077265846392743,20.04780250520833,2.399690441392577,22.44749294660091,1.2347613118516625,1.2490009027033011e-14,4.9960036108132044e-14,10.076281600593688,10.966718032247204,5753.2392686942185,5.077265846392743,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00004,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.7244,3234.42,144.15,6.12,36.63,19.253,29.33,1,NONE,,PASS,66.79901620716927,29.875459204559213,14.848940795440786,8.408432520563892,9725.022818435382,99.7400327563964,34.161980037393015,49.57171583883085,53.82965622443102,43.37448939584851,71.74582072221511,22.77620008092213,1.4890678529597672,2.8508966186254376,8.571872134457692,28.325065100694445,10.76300196199459,39.08806706268904,1.308367071282503,0.0,7.494005416219808e-14,10.121489397785773,17.51077007691066,9725.022818435382,8.571872134457692,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00005,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9305,3258.74,140.15,6.89,37.1,17.889,24.406,1,NONE,,PASS,60.00022006854216,25.758394476525496,17.172105523474514,8.787371223849266,8133.713644181227,99.73034451279176,32.31996138003311,40.89870403877525,46.41152157932522,39.347476702111294,57.71421322333652,17.449863806080984,1.3774235224753255,2.8766907793183387,7.180130676835802,25.15570782552083,7.028778658051476,32.18448648357231,1.249475642315484,6.2450045135165055e-15,4.9960036108132044e-14,10.325813671092494,15.00697299128043,8133.713644181227,7.180130676835802,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00006,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.003,3320.72,144.62,6.79,36.34,15.542,18.094,1,NONE,,PASS,45.38863811533111,19.972362429889145,24.030637570110866,9.604377295117072,6072.657025016058,99.71077425091194,26.21114748240565,25.98968540451653,35.98623861241288,32.820330356562245,40.18332049951346,10.088114209353527,1.2496230107635529,2.924223470213355,5.347577091446422,22.198214800347223,3.384474476996453,25.582689277343675,1.2809045182886594,0.0,2.4980018054066022e-14,9.818290685982245,10.97889151760863,6072.657025016058,5.347577091446422,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00007,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.5226,3453.16,113.78,8.76,36.58,19.132,28.577,1,NONE,,PASS,65.83317095765479,28.65230766321626,14.870292336783743,9.155681583323384,10089.120416233687,99.73486077727868,34.092031400929,48.15979043416183,51.62577957336263,41.949117035985765,68.161585812597,21.72407165971512,1.4597169380131505,3.043208117949905,8.891361290428616,27.38108016493056,9.855441144206084,37.23652130913664,1.2995993812024005,6.2450045135165055e-15,4.9960036108132044e-14,10.80891138846646,18.17969379234134,10089.120416233687,8.891361290428616,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00008,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.3915,3337.1,145.61,9.35,37.56,12.079,21.345,1,NONE,,PASS,42.74646552003989,18.975797241328507,25.415702758671493,9.539600162966709,5821.513358746807,99.71413502253552,18.159278734026504,30.04272983629712,34.19062566005136,22.93626751612126,51.63567216684677,11.94347344826046,1.3316949132175746,2.9502317437901207,5.1466283623125095,17.056431983506943,12.25643839771192,29.312870381218865,1.544750400124251,0.0,2.4980018054066022e-14,9.918114084180385,9.782733108375655,5821.513358746807,5.1466283623125095,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00009,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.6853,3250.93,119.62,8.7,36.25,18.439,25.199,1,NONE,,PASS,60.182907740660205,26.892912872637236,17.792387127362762,8.509126785511985,8151.798074395496,99.73825561345488,32.386480011564764,41.11075378689026,48.45569886961663,41.12549139397042,60.19472351920703,17.614179221248403,1.3965323544523889,2.861933954720552,7.176379590190526,27.037321752604168,7.563816792489511,34.60113854509368,1.2866266554672603,6.2450045135165055e-15,4.9960036108132044e-14,9.97590279271991,14.600758425293664,8151.798074395496,7.176379590190526,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00010,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.638,3402.65,136.24,9.53,37.92,13.788,17.363,1,NONE,,PASS,39.89976101165189,17.81045532038117,26.82754467961882,10.265082918890531,5654.809887039896,99.69832092872052,21.707247820028044,23.236522775192043,32.09091048717328,27.58135331849639,38.475128013019685,8.720447387799531,1.2378226886723425,3.0116679572362552,5.005043052050849,19.79997536458333,4.884270237511663,24.684245602095,1.3859413000996046,6.2450045135165055e-15,2.4980018054066022e-14,9.813108309956554,9.980955868825378,5654.809887039896,5.005043052050849,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00011,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.2528,3411.57,138.51,8.65,37.49,14.363,25.81,1,NONE,,PASS,54.20186559319795,23.44382452129472,19.808975478705268,9.079598236451002,7438.400564765173,99.73385865638252,23.663741899440023,40.00474277050516,42.24112526359409,29.08452436327069,63.42579304303924,17.11991642805444,1.4218212315017733,3.0153889842054453,6.574589154876042,20.049099541666667,13.639236767816843,33.68833630948351,1.4369812518807838,1.2490009027033011e-14,7.494005416219808e-14,10.083938668290992,12.820203982618214,7438.400564765173,6.574589154876042,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00012,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.4201,3468.16,114.63,7.01,36.55,15.738,26.284,1,NONE,,PASS,58.08727750964731,24.640681206869896,17.77941879313011,9.288906386481566,8261.845381117197,99.73216615189376,27.14519464804932,42.47088810699775,44.39762379616197,32.64217234693016,63.59793899479794,18.438138634441632,1.4231813547300598,3.056131308409189,7.280311270087918,21.688380815104164,11.79973172954829,33.48811254465245,1.359057903614932,6.2450045135165055e-15,2.4980018054066022e-14,10.452952351513389,14.597074875333298,8261.845381117197,7.280311270087918,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00013,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.0868,3464.59,137.18,8.77,37.59,19.505,24.875,1,NONE,,PASS,61.0169915536908,26.90043903229256,17.18636096770744,9.227848743116498,8872.992573356178,99.73365250309224,34.43052856507216,40.5470143449356,48.46925951764425,42.918174314168645,57.23965541514221,17.146754472360634,1.3737976266975824,3.063237631224196,7.845108584934281,28.30701680208333,5.841720266790946,34.14873706887428,1.26944906095698,0.0,4.9960036108132044e-14,10.79102269006191,16.02933305488026,8872.992573356178,7.845108584934281,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00014,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.418,3415.9,129.28,7.75,36.38,15.593,18.787,1,NONE,,PASS,46.541887212392574,20.207556589876607,23.210443410123396,9.857986277687518,6381.280088765182,99.71140881531404,26.388077732580385,27.37845835161975,36.41001187365154,32.54505392092601,41.77136498292773,10.546357355678165,1.2606942105639385,3.0084276784338373,5.620076595591177,21.979985607638888,4.043932088551691,26.02391769619058,1.2878309943334665,0.0,4.9960036108132044e-14,10.115209140379774,11.472642037440938,6381.280088765182,5.620076595591177,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00015,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.3351,3293.59,125.68,7.96,37.7,16.554,17.051,1,NONE,,PASS,46.52084158729992,20.159853222698008,23.175246777301982,9.654526649069686,6150.243815673992,99.70686920202364,28.915930851958983,24.76632379988915,36.32405986071713,32.21895639411275,39.58244640844274,11.369545630836274,1.2454593579300983,2.9130778214658983,5.43969919025978,23.384026226562497,1.0129070058873546,24.39693323244985,1.2101741497294884,6.2450045135165055e-15,2.4980018054066022e-14,10.061300013474831,11.616672219068269,6150.243815673992,5.43969919025978,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00016,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9239,3335.89,142.98,9.95,36.13,15.764,26.474,1,NONE,,PASS,58.5630383630248,25.137540023906404,17.7863599760936,8.841280780529743,8038.022446058497,99.7349648585376,27.298288434710784,43.00414564550788,45.29286490793947,33.28640270403441,64.89433747348653,18.80314359330482,1.4334660593279285,2.935588906273709,7.07347350213238,21.98471242795139,12.09248386359711,34.0771962915485,1.3556297179095596,0.0,2.4980018054066022e-14,10.095752230867577,14.22913260334005,8038.022446058497,7.07347350213238,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00017,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.1293,3430.12,131.51,8.93,36.27,15.094,19.493,1,NONE,,PASS,46.78740642728414,20.17908088024266,22.95021911975735,9.871572469693149,6437.388439988061,99.71220912184724,25.38164191752026,28.68699480910973,36.35870428872551,31.09013571751985,44.06618284683304,11.173315285453882,1.2768662355482616,3.019877839697682,5.667477142329124,21.086558714409723,5.418483988192785,26.50504270260251,1.313491078206322,6.2450045135165055e-15,2.4980018054066022e-14,10.15646136263326,11.470444227428542,6437.388439988061,5.667477142329124,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00018,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.6915,3450.56,121.32,7.87,36.98,19.349,19.436,1,NONE,,PASS,54.0280042911384,23.60564549486273,20.085854505137256,9.64137228547687,7494.455930926116,99.72058528802638,34.43995410194166,29.878030011838163,42.532694585338255,35.60811656507179,47.69898946401197,14.151085140915413,1.3028924733861371,3.044843968517194,6.613259569054967,27.81654240017361,0.5340943723109826,28.35063677248459,1.201010867449251,1.2490009027033011e-14,4.9960036108132044e-14,10.821742788854744,13.964491497121143,7494.455930926116,6.613259569054967,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00019,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.2404,3473.46,111.78,6.59,37.12,12.894,25.627,1,NONE,,PASS,50.85629707080477,21.990466278604263,21.24993372139573,9.352606287001892,7058.287031729017,99.73074092440962,20.15264968879881,38.45293207894812,39.62246176325093,24.745338031591324,63.45064842051303,16.297535184501484,1.422017533251088,3.066435028437827,6.231186941799333,17.837791052083332,15.804180313612704,33.64197136569604,1.5298434757806003,0.0,2.4980018054066022e-14,10.233789880851711,11.880205484077283,7058.287031729017,6.231186941799333,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00020,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.8457,3325.97,139.22,8.28,36.43,14.501,20.508,1,NONE,,PASS,46.013242684676015,20.63496077464175,24.210739225358243,9.273542443810165,6152.810629111459,99.7211778084646,23.43473691458997,29.489229005716705,37.18010950385901,29.947543930634357,48.10314798411435,11.619393372458408,1.3058205470047404,2.929698327673941,5.4197358997833085,21.002346881076384,7.698230048841909,28.70057692991829,1.3908714071891213,6.2450045135165055e-15,7.494005416219808e-14,9.609842375131256,10.581103010175076,6152.810629111459,5.4197358997833085,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00021,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.3107,3206.26,143.68,9.83,37.86,15.866,27.993,1,NONE,,PASS,62.12108035350048,26.283863945128527,16.02683605487147,8.502728885957424,8450.552557541923,99.73480850317948,28.23086053219184,47.22115950200296,47.358313414646,33.94026306788479,69.71320657952542,21.409499560122136,1.4723513139355071,2.8372968107619467,7.47809779016359,21.820494771701387,13.260885420403469,35.08138019210485,1.334711679581908,6.2450045135165055e-15,2.4980018054066022e-14,10.043568806671162,15.367440151669951,8450.552557541923,7.47809779016359,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00022,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.4835,3396.34,115.61,8.0,36.04,16.872,27.234,1,NONE,,PASS,61.7750346201854,26.244196832866464,16.23930316713353,9.06094131780906,8870.492272975489,99.73321453924493,29.93141263302742,45.44635932273374,47.28684114029994,36.035268340015975,65.98947463403498,20.17574061264436,1.4422119803052116,2.987915277878426,7.803776825855476,23.39358352864583,11.175248779565438,34.56883230821127,1.3171990946554553,6.2450045135165055e-15,2.4980018054066022e-14,10.47122677544619,15.94654164685486,8870.492272975489,7.803776825855476,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00023,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.809,3455.09,142.73,9.56,37.6,18.886,28.565,1,NONE,,PASS,63.88688600516278,28.62707475005339,16.18192524994661,8.938029677461145,9551.598822693555,99.74130833994307,32.62168745865865,46.40246596754813,51.58031486496106,41.42448687778252,68.63609985302485,20.70782600374359,1.463569212006632,3.054936458828462,8.445374066536488,27.80764078993056,10.61840938774632,38.42605017767688,1.3422974758399029,0.0,2.4980018054066022e-14,10.433629786731291,16.794879200693956,9551.598822693555,8.445374066536488,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00024,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.8215,3346.77,133.3,7.71,37.0,16.821,23.857,1,NONE,,PASS,56.944511031661136,24.384493791422774,18.437006208577237,9.06622747973229,7761.16439776104,99.72910515273736,29.71169542887861,38.74444798313058,43.9360248494104,36.09107808617622,56.36444000453008,16.280182515822673,1.367135487314019,2.953448025132545,6.849050177722508,23.50387384114584,7.823521474848388,31.327395315994224,1.2847260879786486,6.2450045135165055e-15,2.4980018054066022e-14,10.307957492211235,14.042360205913129,7761.16439776104,6.849050177722508,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00025,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.0885,3271.67,146.46,9.64,37.26,13.95,16.993,1,NONE,,PASS,41.59620230469345,17.923179630057838,25.16532036994216,9.973523839137322,5594.707059793734,99.69515495636364,23.19065477668469,23.96264084076816,32.294017351455565,28.43355828705765,37.640442987834106,9.029393677192846,1.2320972104458985,2.889594321394887,4.941339973117049,19.355040013020837,4.014038525864687,23.36907853888552,1.3038466958002646,0.0,0.0,9.857877091897828,10.324559834090543,5594.707059793734,4.941339973117049,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00026,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.4945,3400.87,126.57,7.73,37.79,19.311,27.927,1,NONE,,PASS,65.56845303570844,28.518670805616207,14.9758291943838,9.047321671606891,9859.963058469606,99.7339703760624,34.625716387698844,47.331664590795214,51.38499244255172,42.580803762299794,66.34036076575944,21.19088461268882,1.445025477048848,3.0088345335444027,8.72335530314168,27.63373220052084,8.950854807139946,36.58458700766078,1.2828293175731087,6.2450045135165055e-15,2.4980018054066022e-14,10.791892331112978,17.973541082269332,9859.963058469606,8.72335530314168,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00027,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.1138,3389.24,132.86,8.0,36.36,12.79,18.437,1,NONE,,PASS,40.02480815499065,17.656463819876265,26.457336180123733,10.20611454532594,5644.258764492539,99.6988671635728,19.779310560980583,25.23725205503238,31.81344832410138,24.823078172817983,42.26444407272631,9.637311564773023,1.2641516702145486,2.984754999050448,4.970651108582871,18.038791463541664,7.491772265721624,25.53056372926329,1.445961319872158,0.0,4.9960036108132044e-14,9.924638753009525,9.779341772962038,5644.258764492539,4.970651108582871,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00028,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.2203,3208.29,149.29,6.25,37.39,13.436,24.494,1,NONE,,PASS,51.65765488091453,22.326593412495903,20.89370658750409,8.651137514744732,6627.359548543081,99.73035051336554,22.108805859688463,37.93605855881142,40.22809623873136,27.211935941018936,60.932158589921485,16.02961956059913,1.4022641986172686,2.8348027536635456,5.855847538011935,18.64288131336805,13.451896109167931,32.094777422535984,1.437513409662083,0.0,2.4980018054066022e-14,9.731837376295108,11.54257306394548,6627.359548543081,5.855847538011935,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00029,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.637,3257.02,129.81,6.63,36.45,12.546,29.568,1,NONE,,PASS,57.4560274217358,24.49752641180549,18.139473588194512,8.478446045907543,7644.205335390931,99.73968701310068,20.204394105160446,46.68381535402872,44.139687228478365,24.49953769631889,76.34506706685274,21.28736487233768,1.527596606299843,2.869148699732862,6.733873847421229,17.073675755208335,20.640287841132203,37.71396359634053,1.5395008852063514,6.2450045135165055e-15,4.9960036108132044e-14,9.978370598853656,13.166075182823192,7644.205335390931,6.733873847421229,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00030,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.7998,3459.67,115.5,8.52,37.5,18.869,29.78,1,NONE,,PASS,67.63590178257833,28.94803069113996,13.85176930886004,9.267386429438291,10670.471633156149,99.73213091336925,33.982148178790744,50.976747463594094,52.15861385790984,41.07883100664237,71.49710113385362,23.53909045269351,1.4870121973982475,3.058001634988389,9.431627785392456,26.53550447395833,11.146209464090813,37.68171393804914,1.3017021551515169,6.2450045135165055e-15,0.0,10.97433874211107,19.39994937093948,10670.471633156149,9.431627785392456,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00031,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.4462,3316.23,118.09,9.21,37.2,12.105,26.081,1,NONE,,PASS,49.52935615049225,22.013916693360084,22.432283306639924,8.78280842007553,6561.992633604782,99.73515683712904,18.25908613396261,38.255346726093,39.66471476281096,23.09849469716364,66.07804611737468,16.268285716110277,1.442921652415449,2.9283843227658903,5.794542704925021,17.117574265625002,18.19816360511082,35.31573787073582,1.604246003228852,6.2450045135165055e-15,0.0,9.85998572765379,10.86744062683268,6561.992633604782,5.794542704925021,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00032,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.0524,3380.29,122.77,7.31,37.51,16.961,19.483,1,NONE,,PASS,51.63465534542383,21.713611804479008,20.338788195520987,9.699892236316067,6978.718994315165,99.71304556010531,30.420943093816984,30.48864585820756,39.12362487293515,36.224353129266696,42.94146553650092,12.081835188945591,1.2689143808938887,2.98793384873708,6.168686918559849,23.286151461805552,3.0194347016009515,26.305586163406502,1.2114790666921786,0.0,2.4980018054066022e-14,10.597275249281257,13.10251602481982,6978.718994315165,6.168686918559849,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00033,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.728,3286.59,113.45,9.1,37.35,13.127,17.733,1,NONE,,PASS,41.24733955731966,17.624163246051545,25.10383675394846,10.049736155301131,5586.887004726863,99.6942199618662,21.416213289911017,25.235646050717264,31.75524909198476,26.022243744648797,40.17794413065555,9.617242139060115,1.249585694509099,2.9036135450503697,4.935863853291956,17.972094097222225,5.894678112118798,23.866772209341026,1.3542073956156784,6.2450045135165055e-15,2.4980018054066022e-14,9.980524478343328,10.15671278521993,5586.887004726863,4.935863853291956,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00034,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.6096,3373.48,148.02,6.7,37.76,19.636,23.313,1,NONE,,PASS,61.31366701554091,26.12550826065392,16.484091739346084,9.287369506495244,8705.362626484084,99.72469469193548,36.10046493914369,39.457567339707246,47.072987857034086,43.40818853851286,52.59277336349676,16.47425745415469,1.3387931459988172,2.984313957944823,7.701108408879745,27.552358625,3.901639474797094,31.45399809979709,1.2039573655747051,6.2450045135165055e-15,1.249000902703301e-13,11.086526231779423,16.460334181427715,8705.362626484084,7.701108408879745,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00035,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.0778,3402.4,129.69,7.25,36.41,17.933,21.313,1,NONE,,PASS,56.00627491852769,23.566208347668248,18.51159165233176,9.541607810685631,7721.683250524629,99.7195624320866,32.60354210557248,34.72398037536955,42.46163666246532,38.78899880001018,47.72006744337541,14.03020646472666,1.303045018098754,2.996828480253285,6.801246261658527,24.720342241319443,3.771346044806331,28.491688286125772,1.2090060422870224,6.2450045135165055e-15,2.4980018054066022e-14,10.816383406391882,14.44819608111172,7721.683250524629,6.801246261658527,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00036,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.0948,3385.5,112.01,9.64,37.36,13.676,16.967,1,NONE,,PASS,41.28630354906938,17.379386906373657,24.71541309362636,10.54515008778973,5758.701123767277,99.68852015691066,22.74013208771129,24.004922558776716,31.31421064211469,27.17368683490959,37.12013234882786,9.031617108425957,1.2285415727198232,2.991094188454984,5.087820843110172,18.50819196875,4.224522545499354,22.732714514249352,1.3080274141265842,1.2490009027033011e-14,4.9960036108132044e-14,10.264688196914465,10.669105856441403,5758.701123767277,5.087820843110172,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00037,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.1192,3478.25,113.19,7.11,37.64,15.829,24.442,1,NONE,,PASS,54.85731638419119,23.654035966332167,19.46516403366784,9.370927302259767,7693.626259173916,99.73058499813816,26.877659914940143,38.26416993316077,42.61988462402192,32.87539292169152,58.14779625383128,16.053229405503775,1.3807447115824696,3.0758100379441924,6.803459462706292,22.18205859027778,9.922023888255886,32.10408247853367,1.3572348720627985,6.2450045135165055e-15,9.992007221626409e-14,10.341768293006927,13.492949171240252,7693.626259173916,6.803459462706292,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00038,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.3333,3273.21,118.54,7.13,37.44,17.679,21.501,1,NONE,,PASS,56.16539549445988,23.776665370856183,18.556634629143822,9.105903764717707,7455.515271557098,99.72180508538354,32.205776072657564,35.34168257089383,42.840838506047184,38.63017979925621,49.03763728350416,14.393366894238188,1.3126160143534709,2.8926308770128903,6.588655686175714,24.497090085937497,4.257097276011991,28.754187361949487,1.2093448308859327,6.2450045135165055e-15,0.0,10.469506902898498,14.020891171587968,7455.515271557098,6.588655686175714,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00039,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.6224,3304.51,119.02,7.06,37.66,16.679,19.541,1,NONE,,PASS,50.9902336502821,21.73326134735784,20.889138652642163,9.3965844161801,6732.777781688075,99.71564363805284,29.62094362281965,30.36313802353169,39.15902945469881,35.82236965690274,43.7134736938909,11.9279739304195,1.274367201552887,2.922360125489423,5.954166070911076,23.184439680555556,3.449682936410339,26.634122616965893,1.2255004985804334,6.2450045135165055e-15,9.992007221626409e-14,10.267971478572305,12.541467129649838,6732.777781688075,5.954166070911076,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00040,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.07,3398.59,139.86,7.69,36.93,14.65,27.341,1,NONE,,PASS,56.04791808613266,24.700317500558665,19.36968249944133,8.827561052347686,7721.232278513858,99.7402581349222,23.94633929917889,42.209117209011865,44.505076577583175,30.020553489585907,68.02869518833789,18.41732220246705,1.4586399029247137,2.998501084435732,6.812273136890292,20.86706848958333,15.293225803030008,36.16029429261334,1.4639607078652117,6.2450045135165055e-15,4.9960036108132044e-14,9.89622376751093,13.138530783801771,7721.232278513858,6.812273136890292,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00041,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.3935,3382.22,134.39,7.18,36.81,16.635,21.804,1,NONE,,PASS,54.01020015535111,22.89681420285877,19.496685797141225,9.406204047922053,7343.23633017429,99.7218926016663,29.46423287786609,34.79931994640854,41.25552108623203,35.40510666543288,50.151129699727,14.149452286702378,1.3207593480835995,2.982903372792129,6.47626837298774,22.9951617578125,5.834118036938389,28.82927979475089,1.259095677648964,0.0,2.4980018054066022e-14,10.441913755710694,13.414551378323916,7343.23633017429,6.47626837298774,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00042,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.264,3466.19,117.53,9.71,36.55,17.851,27.099,1,NONE,,PASS,60.9026809979927,26.95796271695149,17.306037283048518,9.039244316802996,8851.463338679137,99.73921671008216,30.74131957252268,43.54885371668726,48.57290579630899,38.58675427742914,64.98710456433126,19.016166597463734,1.4342048502194873,3.054395350818546,7.799880695980994,25.878686319444444,10.3232052440365,36.20189156348094,1.34290161105968,0.0,2.4980018054066022e-14,10.350260784735168,15.498703858729732,8851.463338679137,7.799880695980994,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00043,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.9352,3367.44,120.06,7.68,36.08,19.546,20.398,1,NONE,,PASS,54.9295870209326,24.682719787030106,20.2524802129699,9.1364992362561,7460.373971418909,99.72868115731072,34.2596788291126,31.44175115617401,44.47336898563983,38.73049270459214,48.68684964418029,14.087310425583258,1.3100610033347448,2.962873887402012,6.564080497401803,28.9157231875,1.3354787961115346,30.25120198361153,1.225602455670524,6.2450045135165055e-15,2.4980018054066022e-14,10.369748005525718,13.585426285452836,7460.373971418909,6.564080497401803,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00044,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9805,3342.03,143.14,9.19,37.92,19.05,25.248,1,NONE,,PASS,62.60460486316778,26.907772193213827,16.072727806786165,9.02458496353179,8921.901164662135,99.7299669672764,34.60517281087182,42.815973763978135,48.48247242020509,42.06081297868042,58.91805044227327,18.455678152318576,1.3866645161204834,2.958013508037054,7.89672868359713,26.917657408854165,6.488037970755358,33.405695379609526,1.2414887096462963,6.2450045135165055e-15,0.0,10.760403292884394,16.565477475225567,8921.901164662135,7.89672868359713,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00045,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.3726,3202.64,143.9,9.68,37.53,14.119,16.344,1,NONE,,PASS,41.05525254909178,17.806730467107382,25.565869532892624,9.811661042621967,5426.457718634958,99.69363834078692,23.61631568261232,22.83070923106773,32.08419903983312,29.175282970865688,35.8729539101577,8.904675234315436,1.2200604658895984,2.8310862447838416,4.796908114907868,19.737168487847224,3.077140725237878,22.814309213085103,1.281218315469408,6.2450045135165055e-15,4.9960036108132044e-14,9.68483200731605,10.172904951586636,5426.457718634958,4.796908114907868,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00046,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.0342,3297.74,133.71,9.61,37.6,18.997,23.977,1,NONE,,PASS,59.93634701757045,26.392490918411003,17.641709081588985,8.802439271744747,8218.082711768775,99.73307661393122,33.8707838529284,39.41610786172355,47.55403769083064,42.278242681203125,55.76435898585571,16.578766910133382,1.362586347227708,2.915810053497005,7.266300008928943,27.49652931423611,5.490233650719491,32.9867629649556,1.249854099293998,6.2450045135165055e-15,4.9960036108132044e-14,10.37349119542336,15.037390510640344,8218.082711768775,7.266300008928943,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00047,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.2085,3388.31,124.82,6.33,36.75,12.341,16.037,1,NONE,,PASS,36.25319158830512,15.66446028743282,27.54403971256719,11.040916119531214,5308.983147311893,99.6741468130268,19.125678076242988,21.17793769969264,28.224252770149224,23.480145828755145,35.01112225696562,7.83076814815993,1.214234036732971,2.987695915941419,4.681279831841113,16.994968259548614,5.030563695708911,22.025531955257524,1.406083040915749,6.2450045135165055e-15,2.4980018054066022e-14,10.14876082767764,9.67493521480797,5308.983147311893,4.681279831841113,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00048,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.1393,3239.78,134.19,8.19,36.88,17.243,19.392,1,NONE,,PASS,52.74326608487085,22.225643125301985,19.91365687469801,9.244083250533428,6845.382870478945,99.71466941426476,31.46045177960884,31.05187422132756,40.04620382937294,37.5244851490152,43.155934081472594,12.623364123753175,1.2704268630097937,2.8579256089569616,6.038556633060607,23.746885561631935,2.606407677311404,26.353293238943344,1.1857156659256527,1.2490009027033011e-14,4.9960036108132044e-14,10.355384651038989,13.049072050731144,6845.382870478945,6.038556633060607,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00049,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.321,3481.22,112.24,6.15,36.02,16.16,24.074,1,NONE,,PASS,54.8333983183481,23.75437648549158,19.566623514508414,9.37723145311949,7696.125047942604,99.7306337590523,27.549409717313168,37.65875266796116,42.80067835223708,33.85946647585272,56.96222629086587,15.713188013829022,1.371682329881362,3.0623899831202293,6.77019443059046,22.783762387152777,9.11511049616868,31.89887288332146,1.3428629837034147,6.2450045135165055e-15,0.0,10.310446115293322,13.462988386948409,7696.125047942604,6.77019443059046,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00050,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.9032,3359.09,126.89,6.93,37.83,14.067,19.093,1,NONE,,PASS,42.90317861380103,19.264900099312307,25.638299900687684,9.67835409342318,5875.874693205522,99.71187571355864,22.31974982906652,26.49763452028179,34.71153171047263,28.549026744204514,43.82405416321644,10.203307687131032,1.275150165565898,2.9722530331554244,5.199201682396516,20.35260927083333,6.632219009960977,26.984828280794307,1.4007250565372813,6.2450045135165055e-15,0.0,9.681965586318414,10.169132104673276,5875.874693205522,5.199201682396516,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00051,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.2976,3353.81,133.47,9.03,37.38,15.199,19.303,1,NONE,,PASS,47.8260135035747,20.22925588768801,22.06834411231199,9.733005866903312,6419.20488772553,99.70979256824616,26.274850305626583,29.231765940507632,36.44910970754597,31.547478916886675,43.57535211057896,11.420343541567048,1.2733899080808513,2.9632868807293726,5.671742176363875,20.834138166666666,4.930965085020755,25.76510325168742,1.273655511341307,0.0,0.0,10.233273191275504,11.764713699025773,6419.20488772553,5.671742176363875,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00052,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.3389,3409.35,136.18,6.77,37.94,19.163,24.688,1,NONE,,PASS,60.19634017679623,26.6903950746495,17.648504925350508,9.035647553893162,8551.753496991128,99.73497448035864,33.666997871317754,39.994183067446656,48.09080193630541,42.27183272312737,57.25619747505998,16.88113572239638,1.3739238569123382,3.017792106750468,7.569599543049419,27.94235938454861,6.101828395763361,34.04418778031197,1.275522062715628,1.2490009027033011e-14,7.494005416219808e-14,10.544333317627515,15.402844649298636,8551.753496991128,7.569599543049419,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00053,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.0155,3299.47,128.13,9.16,36.85,14.194,23.789,1,NONE,,PASS,51.91215836251241,22.330274480426525,20.685225519573475,8.973737297005385,6851.651950032259,99.72802488590575,23.725764636031837,36.95401676854539,40.2347287935613,29.02939430726405,57.9876339462465,15.43845288969011,1.379516957797259,2.910298647284568,6.043501956933556,19.6866858203125,11.443537347116726,31.13022316742923,1.394081527959553,0.0,2.4980018054066022e-14,9.916482604868667,11.99162372207667,6851.651950032259,6.043501956933556,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00054,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.5146,3260.09,133.99,7.2,36.79,19.843,22.208,1,NONE,,PASS,60.99690721814071,25.93259111616365,16.582008883836345,9.049975376187612,8344.389028631736,99.72240105714296,37.03758111852055,38.053376165107686,46.72538939849306,41.7713421241814,49.934095768275206,15.712222126001816,1.3191681544724154,2.8750069440742267,7.3587466607894365,27.796503102430552,2.616407667148124,30.41291076957868,1.172767913292801,6.2450045135165055e-15,0.0,10.938247716367725,16.075160971874205,8344.389028631736,7.3587466607894365,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00055,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.7136,3406.6,128.36,9.74,36.22,17.358,28.752,1,NONE,,PASS,64.28097597455566,27.456718953867803,15.256881046132198,9.033564591412215,9520.95761097169,99.734821681694,30.84860464959171,48.34663300075629,49.47156568264469,37.325584116295936,70.0506342028718,21.977168717896653,1.475113326062322,2.9986861863992624,8.380897102481574,24.241080333333333,12.147111978806205,36.38819231213954,1.3252928135105366,6.2450045135165055e-15,9.992007221626409e-14,10.527007050720036,17.09666428006446,9520.95761097169,8.380897102481574,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00056,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.2025,3442.73,128.95,7.3,36.15,16.896,29.952,1,NONE,,PASS,65.43344449962095,27.614549414952528,14.587950585047478,9.158633444869706,9942.376788541282,99.73397177690758,30.029098707341184,50.59867050189661,49.75594489180636,35.878672164657445,73.5497633667036,23.464917290716016,1.5040626354879485,3.029804202655504,8.74987436665289,23.274019335937503,13.848090856290682,37.122110192228185,1.344295343531029,6.2450045135165055e-15,4.9960036108132044e-14,10.633223739914028,17.82499184109358,9942.376788541282,8.74987436665289,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00057,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.3519,3333.41,110.26,9.5,37.34,19.784,23.003,1,NONE,,PASS,61.69815400293951,26.13034048517094,16.221559514829053,9.239950811504276,8688.116810803092,99.72280785107432,36.77796500892949,39.41693587928602,47.08169456787557,43.11662071457913,51.71217410841883,16.43621880712476,1.332260894897042,2.944882904862128,7.675469465676081,27.603365518229168,3.411116823408293,31.01448234163746,1.1869145891626742,0.0,2.4980018054066022e-14,11.123469058959106,16.621914553076834,8688.116810803092,7.675469465676081,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00058,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.2607,3288.3,139.57,7.77,37.14,14.408,19.639,1,NONE,,PASS,47.12049668161151,19.913451741125797,22.3472482588742,9.544771656094388,6209.97220116968,99.70973537523662,24.647073401296577,29.82422089588969,35.88009322725368,29.600268494367533,45.29032017189308,11.739595224709715,1.2855776356978763,2.9031594655334705,5.482632234444996,19.655260809895832,6.281583139600322,25.936843949496154,1.3024785600544926,1.2490009027033011e-14,0.0,10.062949544068053,11.310102877279556,6209.97220116968,5.482632234444996,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00059,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.1116,3339.2,127.75,9.43,36.62,18.293,19.403,1,NONE,,PASS,54.267557692303726,22.852936825152177,19.258663174847825,9.531984119009378,7290.289030677718,99.71454288095924,33.59092730242777,31.135249371780272,41.17646274802194,36.22312477485503,44.83452479858264,13.701632899114486,1.282327109970985,2.9431572533184185,6.42563100126582,25.26659444791667,1.51482083231433,26.781415280231,1.1719025648710104,6.2450045135165055e-15,1.249000902703301e-13,10.77976601258102,13.965372754959525,7290.289030677718,6.42563100126582,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00060,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9745,3225.07,130.38,9.12,37.03,17.018,29.887,1,NONE,,PASS,65.81116932332661,28.282020960853,14.692479039147,8.47981467201532,9416.786918671994,99.73706571727078,30.420846891710795,50.86339923760822,50.95859632586125,37.13257237546813,74.55498285521998,23.75005470673953,1.5124836547236695,2.846325847971384,8.310903022711104,23.881810030381946,13.828309843695726,37.71011987407767,1.333360155777931,0.0,4.9960036108132044e-14,10.082256488272174,17.050883760061613,9416.786918671994,8.310903022711104,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00061,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.5849,3343.64,127.5,8.4,36.36,17.067,24.229,1,NONE,,PASS,58.223848086192966,24.794567483657183,17.79033251634281,9.06379380351541,7991.07279519841,99.72892435179878,30.4565542104934,39.92798107782195,44.67489636694988,36.771092067328006,57.29606079927564,16.92053137019741,1.374228096178717,2.9445970792936,7.037387282471732,23.7377548046875,7.827410837217728,31.565165641905228,1.2730678065955672,0.0,7.494005416219808e-14,10.391658658907316,14.54295555823153,7991.07279519841,7.037387282471732,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00062,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.3121,3247.17,120.83,8.72,36.49,17.717,27.46,1,NONE,,PASS,62.267562229113175,27.59206444252686,16.720035557473135,8.434727198082397,8591.859133719798,99.740243744612,31.058083660742746,45.26923564873256,49.71543142797632,39.12569381371851,67.23580808297369,20.128246927858303,1.4522303047800011,2.8608412844124222,7.569651517968429,25.700633346354163,10.812228611366056,36.51286195772022,1.323310259505048,6.2450045135165055e-15,4.9960036108132044e-14,9.921816330647088,15.312837261772891,8591.859133719798,7.569651517968429,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00063,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.189,3438.4,138.81,6.43,37.74,17.452,24.521,1,NONE,,PASS,59.16811374772772,24.96243550902885,17.22656449097115,9.380429248603315,8407.276988731142,99.72718621310484,31.27112711786109,40.58990852026098,44.97736127752946,37.31599300369189,57.28208644197178,17.23084388764012,1.37412143538375,3.0415490927902336,7.436931624567069,24.08105638020833,7.570177285113415,31.651233665321747,1.2679545493016326,0.0,2.4980018054066022e-14,10.772047608612056,15.396925303869194,8407.276988731142,7.436931624567069,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00064,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.466,3254.5,120.41,8.45,37.16,12.362,29.697,1,NONE,,PASS,55.23838703323528,24.5623011781984,19.9036988218016,8.283799393325308,7260.516204460975,99.74546629610307,18.98899892901464,44.7462537494844,44.2563985192764,24.054066062004075,77.07864026697166,20.11779257619001,1.5338333954072465,2.873503476175026,6.41054495386195,17.521997135416665,22.24505297322049,39.76705010863715,1.6190278679562218,0.0,4.9960036108132044e-14,9.700728956716926,12.118331126473787,7260.516204460975,6.41054495386195,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00065,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.37,3498.93,114.27,8.47,37.67,13.321,23.63,1,NONE,,PASS,49.57744280056588,21.00596251459976,21.364037485400235,9.733404771387262,6929.6454223788005,99.7218176765072,21.454197925926778,35.80489871134966,37.84858110738696,25.78165192277936,56.98232114194258,14.806172567444854,1.3718354364015746,3.094395991325025,6.128464135124959,18.10692248263889,12.432568553784233,30.53949103642312,1.4538486877331749,0.0,0.0,10.428204811291462,11.946595433549795,6929.6454223788005,6.128464135124959,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00066,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.1245,3416.25,112.82,7.45,36.92,18.138,24.406,1,NONE,,PASS,60.49313268041254,25.48242967596038,16.64207032403962,9.356040825178445,8632.904781389805,99.72613126014843,32.97777136324007,41.05408291672506,45.91428770443312,39.25946327430436,56.58672096021893,17.449686360325373,1.3688244234124023,3.0139849100069505,7.61637606751137,25.047622617187503,6.585687754189355,31.633310371376854,1.2413773244401065,0.0,4.9960036108132044e-14,10.888518627060508,15.990190030476104,8632.904781389805,7.61637606751137,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00067,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.5672,3447.26,118.81,9.0,37.85,19.595,24.026,1,NONE,,PASS,60.7132608925236,26.451067799567543,17.116132200432453,9.304480674355768,8760.235704364006,99.73009054511829,35.049311785962814,39.51297486177258,47.65958162084242,43.135011380320016,54.6253056075231,16.54050752260311,1.3539929134462727,3.0504654381096405,7.751894619453263,28.1095423125,4.79578523701025,32.90532754951025,1.2440075311458023,6.2450045135165055e-15,2.4980018054066022e-14,10.93424309274974,16.082386523625843,8760.235704364006,7.751894619453263,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00068,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.5988,3444.73,130.62,8.96,37.97,12.612,21.051,1,NONE,,PASS,42.684906575770185,19.03695611391459,25.561843886085413,9.855297031034166,6002.822415735725,99.71390219172376,18.991921555923696,29.247681805220036,34.30082182687314,24.08831518064546,50.058372918458765,11.533587290272097,1.3200790630613228,3.049402816695926,5.313921144086752,17.96146984375,11.150951387963833,29.11242123171383,1.529258199551914,6.2450045135165055e-15,9.992007221626409e-14,9.992674009822068,10.035800729412424,6002.822415735725,5.313921144086752,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00069,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.6226,3249.15,117.28,8.11,37.42,13.307,26.425,1,NONE,,PASS,52.45033638203776,23.404703802411177,21.21789619758882,8.465003005344679,6823.8339255532255,99.73947023051122,21.05490564436702,39.76869113138322,42.170637481821935,26.78335342715213,66.81308015508921,17.096937937636806,1.4488245434286324,2.871183457568056,6.030032188184637,19.047885026041666,16.59599773083239,35.643882756874056,1.5229367163878391,0.0,0.0,9.564022912724903,11.497228602788468,6823.8339255532255,6.030032188184637,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00070,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.3507,3226.73,111.52,7.62,36.82,13.904,24.594,1,NONE,,PASS,51.49241511297578,22.83724654951055,21.51345345048945,8.562085096419294,6642.922304016411,99.73465133133485,22.596761091163188,37.33132415278515,41.14819198110009,28.57195414994207,61.09061451372993,15.70100619561044,1.4034988920963507,2.8458628725499717,5.858824863014389,19.85117312586805,13.278600834207646,33.1297739600757,1.4506903837225396,0.0,0.0,9.53500978884424,11.364232062633253,6642.922304016411,5.858824863014389,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00071,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.8567,3447.52,138.26,9.92,36.99,12.132,22.757,1,NONE,,PASS,45.76839154556475,19.614822259508045,23.241877740491947,9.776725557586854,6348.779702632779,99.71641279651496,18.62641377461394,33.35477644523838,35.34202208920368,22.653725667344403,55.29603042225794,13.577897668157156,1.359046524158986,3.0422595041038965,5.602472324974614,16.545587955729165,13.410761233888692,29.956349189617857,1.5272302136256617,0.0,4.9960036108132044e-14,10.357878072984198,10.761298656471808,6348.779702632779,5.602472324974614,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00072,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.1575,3386.98,131.22,9.6,37.9,17.412,22.458,1,NONE,,PASS,54.44691669450407,24.04239723937563,20.11510276062436,9.128877564947375,7424.326439016333,99.7304714652892,30.03361634347777,34.89290009738914,43.31963466554168,37.64774554438239,51.90400047703222,14.21374016928034,1.333681135185074,2.997605780005296,6.57081052921526,25.143326497395837,5.895873285547076,31.03919978294291,1.2910193386251936,6.2450045135165055e-15,2.4980018054066022e-14,10.180941880011927,13.227853213574436,7424.326439016333,6.57081052921526,ood,OOD_ENGINEERING_ACCEPTABLE
