simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,ood_classification
SIM_00145,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.4786,3407.94,110.88,9.14,37.3,15.668,24.348,1,NONE,,PASS,55.49852554627333,23.57499667269926,18.903603327300733,9.254734225581336,7646.496662711403,99.7284361160824,27.09892529559824,38.956353340234536,42.47747148234101,32.65394723918811,58.18085543129041,16.437753195644948,1.3809982688168558,3.0103381596436,6.754385550023642,21.615043866319446,9.817081928610277,31.432125794929725,1.3332823003673768,6.2450045135165055e-15,2.4980018054066022e-14,10.337973111298886,13.629562364145176,7646.496662711403,6.754385550023642,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00146,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.6703,3308.01,137.74,8.07,36.3,17.397,22.967,1,NONE,,PASS,55.08266901625735,24.60559349756921,20.064706502430795,8.795390246555097,7353.876982355312,99.73411839001228,29.956457076685044,35.87227443232129,44.3344026983229,38.05309504816137,53.97048537310684,14.7606419418958,1.349077263329963,2.912654559649877,6.474981431060208,25.41204957031249,6.540199227150374,31.952248797462868,1.2985766346428278,0.0,0.0,9.889774038891105,13.001884971782168,7353.876982355312,6.474981431060208,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00147,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.919,3491.61,141.73,7.04,36.46,18.279,20.165,1,NONE,,PASS,51.709818100823725,23.227533192709007,21.69146680729099,9.553563957254594,7220.245880902416,99.7263851358756,31.176353133924128,29.834898180934417,41.851411158034246,38.65261950095051,44.33198558192906,12.480884426918896,1.27875275268228,3.0759012436569173,6.360608225024123,26.929174453125,2.5075413970126625,29.43671585013766,1.267319934747857,0.0,7.494005416219808e-14,10.318707119433297,12.81098964196546,7220.245880902416,6.360608225024123,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00148,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.7237,3228.27,132.59,8.08,37.25,17.832,25.85,1,NONE,,PASS,61.09490566472668,26.7129532681281,17.010746731871905,8.52609456346593,8284.41890615691,99.73589276722625,31.73555702742934,43.008259291142565,48.131447329960544,39.41329670736667,62.34015619739565,18.72573859775652,1.4132735196467476,2.8511708520607244,7.316703284265371,25.5339576171875,8.77606473798326,34.31002235517076,1.2843964503208605,6.2450045135165055e-15,2.4980018054066022e-14,10.063029319241142,15.04094016416795,8284.41890615691,7.316703284265371,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00149,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.1721,3235.77,147.91,8.56,36.83,18.201,22.148,1,NONE,,PASS,56.30393381990199,24.870629950860927,19.30147004913908,8.710123013345514,7393.951310826415,99.73081761023356,32.239656529697086,35.51380653899942,44.81194585740708,40.455373009024704,51.247139459400735,14.52742325300681,1.3288241539546772,2.853927904134904,6.521416530773927,26.361771242187498,4.569699301505789,30.931470543693287,1.2436946955025785,6.2450045135165055e-15,7.494005416219808e-14,10.034065849549808,13.493083569635427,7393.951310826415,6.521416530773927,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00150,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.6384,3281.98,146.29,8.33,36.91,13.467,21.189,1,NONE,,PASS,46.24546577297448,20.180781335873696,23.457618664126294,9.25278781361986,6097.534007709283,99.7180729982017,21.795890349937505,31.263798708841183,36.3617681727454,27.07955912263208,50.6836045814361,12.507147733977703,1.3246713451114926,2.895431884501017,5.379372934250279,18.87019875,9.68354254514495,28.553741295144945,1.4148977098516664,0.0,2.4980018054066022e-14,9.776968388665026,10.593228396037333,6097.534007709283,5.379372934250279,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00151,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.5618,3391.44,147.45,9.4,37.03,12.436,17.562,1,NONE,,PASS,37.65278829692815,16.77876021530053,27.78303978469948,10.482621578084045,5433.271044777667,99.69090941965408,18.77335571081082,23.242906008650763,30.23200038792888,23.802688242725257,39.74716991455741,8.748645546343052,1.2465993988370954,2.9931577714108752,4.79520128672716,17.674246560763887,7.007958382799267,24.682204943563157,1.4710386599991747,6.2450045135165055e-15,0.0,9.913564760048484,9.438557485216013,5433.271044777667,4.79520128672716,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00152,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.8406,3440.8,117.71,7.16,36.91,16.072,19.797,1,NONE,,PASS,49.31078287644983,21.125035248968366,21.715564751031625,9.80606239120941,6778.4920518513945,99.71500632436616,27.72444813256549,29.866717287025768,38.06312657471777,33.68722377459745,44.32139741191717,11.70021273334857,1.2786775505845676,3.03554623373424,5.9801284638441565,22.40020434895833,4.488600496739989,26.88880484569832,1.2728407090829077,6.2450045135165055e-15,4.9960036108132044e-14,10.356153895899284,12.26758894680632,6778.4920518513945,5.9801284638441565,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00153,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.7355,3392.99,131.08,6.82,37.46,14.835,28.307,1,NONE,,PASS,58.03769884667833,25.383077779089003,18.352422220911,8.790833505616861,8073.646843497087,99.7409118946529,24.534933178327314,44.39506526578655,45.73527527763784,30.51037282503112,70.70870292436166,19.71548790707975,1.480514856771291,2.9986770298630976,7.135375977182786,20.989623164062497,15.954720427142826,36.944343591205325,1.4554713936873598,6.2450045135165055e-15,2.4980018054066022e-14,9.971401158588264,13.867994673602958,8073.646843497087,7.135375977182786,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00154,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.3177,3394.39,111.03,6.19,36.12,17.574,29.864,1,NONE,,PASS,66.61648051231059,28.190562373758063,14.127137626241932,9.067715613398803,10149.766887954962,99.73286170377008,31.64918713400592,51.158562586315085,50.79380607884335,37.90901319831959,73.04966772977419,23.79761293774609,1.4998906657999205,2.9869724249592893,8.93152342956653,24.333779523437503,12.7950703912186,37.12884991465611,1.3170666630339551,6.2450045135165055e-15,4.9960036108132044e-14,10.65017815403128,18.3851790717328,10149.766887954962,8.93152342956653,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00155,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.7477,3444.23,123.96,9.46,36.47,15.015,19.677,1,NONE,,PASS,45.35624642317144,20.295877080701487,24.451822919298515,9.73734186908807,6294.980271423789,99.71728537672897,24.302512724974264,27.812988853519396,36.56914789315584,30.94354145974589,44.82675101600356,10.788527574186933,1.282271742215046,3.0342602743281955,5.545683234064196,21.755073210937503,6.012437001122588,27.76751021206009,1.3681355135158495,0.0,2.4980018054066022e-14,9.84838268522878,10.857722066497862,6294.980271423789,5.545683234064196,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00156,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.6698,3483.14,139.19,9.79,37.18,18.592,28.419,1,NONE,,PASS,64.36974093756903,28.11013712795452,15.55966287204548,9.170815115785542,9759.223933722536,99.73670839771628,32.69036093237245,47.065146157398914,50.64889572604418,40.39089873172615,67.98881243310976,21.07840722190893,1.4583168212645736,3.0755753519473936,8.617290314110864,26.654878359375,10.488957687308984,37.14383604668398,1.321368013169376,6.2450045135165055e-15,0.0,10.702624366408784,17.401348534388013,9759.223933722536,8.617290314110864,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00157,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.437,3215.92,117.93,6.38,36.58,17.105,21.943,1,NONE,,PASS,55.95758515465988,23.74672041208301,18.69027958791698,8.88445313892671,7290.582239518121,99.7237352565074,31.02092250951667,36.15105268490086,42.78688362537479,37.36300473796552,51.04315484137061,14.865910210727446,1.3273194467353018,2.8341327510678505,6.425059671687078,23.711305373263887,5.37478399632629,29.086089369590177,1.2248465836482558,6.2450045135165055e-15,4.9960036108132044e-14,10.203007227842283,13.595854929908294,7290.582239518121,6.425059671687078,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00158,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.9579,3317.65,131.74,7.63,37.38,12.669,25.126,1,NONE,,PASS,49.75796820946605,21.87255790754888,22.08534209245112,8.892128761893561,6594.529200592073,99.7319750798941,19.72724919637764,37.41085077120997,39.41001424783582,24.67988475056892,62.84248805162314,15.767093436513314,1.4172222009321764,2.931337410244409,5.826651439616807,17.790357393229165,15.813860548184016,33.60421794141318,1.5363643376075076,6.2450045135165055e-15,4.9960036108132044e-14,9.858749175442728,11.102633795215048,6594.529200592073,5.826651439616807,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00159,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.9202,3439.44,124.16,7.34,36.18,12.241,22.093,1,NONE,,PASS,44.14121314676965,19.386909096487525,24.53329090351248,9.751731091232312,6149.677895116805,99.71647328951131,18.4909383864364,31.469230846923256,34.93136774141897,23.07916933972652,53.42339940531758,12.633535570949885,1.3449840446375847,3.027202399408709,5.412601958367724,17.122396720486112,12.805580192270876,29.92797691275699,1.543720907949131,6.2450045135165055e-15,0.0,10.122063929084815,10.262758348903803,6149.677895116805,5.412601958367724,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00160,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.9898,3242.75,143.37,7.33,36.71,15.446,24.672,1,NONE,,PASS,54.817488869547226,24.11410371873609,19.875696281263902,8.580482448872694,7166.592369422802,99.7353948824648,26.20970468930671,38.769033325842834,43.44883552925421,32.83508782424119,60.35213787475736,16.422745387597647,1.3977539154860326,2.8589770175190825,6.31844048357333,22.04492312326389,10.90572664541738,32.950649768681274,1.3664472108527672,6.2450045135165055e-15,2.4980018054066022e-14,9.68198743208636,12.55084209545108,7166.592369422802,6.31844048357333,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00161,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.5812,3307.66,132.13,8.28,37.06,14.157,16.775,1,NONE,,PASS,40.30772762562524,17.96966866823524,26.61153133176476,9.98191037900098,5534.445896167313,99.69821836648866,22.830309805409428,22.64803419081361,32.377781384207644,28.999622391231448,36.91728992726835,8.55602251497056,1.2271581931983984,2.9194990259031117,4.884966835398422,20.34597734375,3.664893666735918,24.01087101048592,1.3361888554422618,0.0,0.0,9.63632862496462,9.98168547166718,5534.445896167313,4.884966835398422,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00162,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.9677,3266.03,124.71,7.83,37.06,16.761,17.386,1,NONE,,PASS,47.00055488656992,20.6650629708624,23.302637029137607,9.419418981282575,6154.032016431837,99.71159422965243,29.08760126635159,25.260679288964035,37.23434769524757,33.28784347437627,40.36170058606448,11.464183841341953,1.250861741698339,2.8827543954246626,5.431843199527555,24.041400960937494,1.1637827098390716,25.20518367077657,1.2197003080182096,6.2450045135165055e-15,4.9960036108132044e-14,9.886961103432531,11.47824098614275,6154.032016431837,5.431843199527555,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00163,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.608,3231.02,144.45,9.23,36.24,15.311,25.3,1,NONE,,PASS,55.917393201478994,24.38445682730096,19.22354317269904,8.542969384683078,7318.630245628595,99.73559527998331,26.16597084806549,40.29500041531188,43.93595824738911,32.48880670971488,62.31408646007336,17.286877879354243,1.4130688937165792,2.844314389638284,6.442697761104349,21.649176458333333,11.670491524050576,33.31966798238391,1.366430600376509,6.2450045135165055e-15,4.9960036108132044e-14,9.719232480805964,12.872022092218575,7318.630245628595,6.442697761104349,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00164,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.0429,3330.58,138.76,6.27,37.57,12.195,22.519,1,NONE,,PASS,44.99035946793508,19.81505903010318,24.227840969896818,9.327452211584916,6046.91016619509,99.71994510831192,18.575683297139516,32.44077106251921,35.70280906324897,23.274206829875435,55.14124488982282,13.139911581027278,1.3578786132130545,2.944562369758981,5.346067090023685,17.099885315104167,13.41573630993859,30.515621625042755,1.5400217369367009,6.2450045135165055e-15,0.0,9.942101111313349,10.178851548767495,6046.91016619509,5.346067090023685,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00165,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.982,3302.51,125.09,6.91,37.28,17.314,26.0,1,NONE,,PASS,58.59365008428351,26.35659568091241,18.625404319087583,8.545695540404655,7963.761045757296,99.74123634628192,29.56837927193741,41.2105677993881,47.48936158722957,37.83975706872423,63.04782644866303,17.737098822020336,1.4188394794097592,2.9170206656019064,7.034181742489646,25.45973390625,10.050092213387355,35.50982611963735,1.347284245262136,0.0,2.4980018054066022e-14,9.815884433347527,13.92392915402968,7963.761045757296,7.034181742489646,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00166,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.0048,3252.64,137.5,9.66,37.52,18.098,18.317,1,NONE,,PASS,52.86324281783877,22.205099419147544,19.799700580852463,9.403941631522976,6889.885867519863,99.71088280192328,33.46454895466443,29.15542550385142,40.00918814260819,34.01165522201274,44.51530031167577,13.646514837114513,1.2800554402569306,2.875192954834143,6.090360847159365,24.918107875,0.6492106812889684,25.567318556288967,1.1514165315667162,6.2450045135165055e-15,4.9960036108132044e-14,10.615622110338125,13.462964044330638,6889.885867519863,6.090360847159365,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00167,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.8769,3436.13,113.22,7.08,36.56,13.801,18.885,1,NONE,,PASS,41.82008164815304,18.767556221159992,26.10934377884001,10.020176218629167,5898.838725364303,99.70838774380978,21.57906998599987,25.810726369273656,33.81541661470269,27.56730985039124,43.0572562784681,9.885808529160418,1.2697307404088545,3.028004345639048,5.198205334090098,19.926200624131944,6.762410099916667,26.68861072404861,1.422061050972519,6.2450045135165055e-15,4.9960036108132044e-14,9.801362490834142,10.10472007472822,5898.838725364303,5.198205334090098,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00168,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.6992,3420.08,147.19,6.44,36.2,13.115,21.942,1,NONE,,PASS,45.94271052492077,20.076596957706176,23.62260304229382,9.614815224418308,6318.597781060747,99.71887162801988,20.62136948218414,31.899443058611936,36.17404857244356,25.62139937987216,52.595340048700464,12.82367390461086,1.3388122323003286,3.010357436711594,5.561635347654321,18.362388666666668,11.173575225961052,29.53596389262772,1.4711638608300432,0.0,7.494005416219808e-14,10.017897035573622,10.71825532798989,6318.597781060747,5.561635347654321,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00169,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.4824,3218.65,121.09,8.17,36.32,14.33,18.833,1,NONE,,PASS,45.03286611338341,19.58137097488583,23.901029025114163,9.333149775032908,5847.943648996229,99.71002905643569,24.033144388600917,27.643268311912895,35.28174950429879,29.766670428903257,43.37600023220259,10.72566999122978,1.2719806945276966,2.834157544933946,5.149361880027716,20.10570313194444,5.680852297107966,25.78655542905241,1.316892237122981,6.2450045135165055e-15,0.0,9.673165066261292,10.539111356829377,5847.943648996229,5.149361880027716,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00170,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.5472,3264.39,120.3,6.08,37.78,19.363,28.284,1,NONE,,PASS,65.66221201172424,29.250676909286817,15.296523090713176,8.526859771038584,9490.393138812193,99.73879163423982,34.39801785014973,47.65739256194999,52.70392235907534,43.46158773683932,68.3611602718493,21.49876219816468,1.461335917727571,2.8879943901938487,8.396117542825397,28.382985527777773,9.508911898182308,37.89189742596008,1.2954195057937192,0.0,2.4980018054066022e-14,10.270286650778068,17.188903943544503,9490.393138812193,8.396117542825397,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00171,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9092,3313.28,147.76,9.85,37.64,16.299,18.184,1,NONE,,PASS,47.96654551072663,20.58206094628871,22.327139053711296,9.6080117310001,6358.7386252866445,99.71001509890502,28.546575611831926,27.17850133171565,37.0847944978175,34.78098236016197,39.86173880828668,11.183666297476618,1.2473929380461497,2.929927372247462,5.623020798482028,22.774281385416664,2.4858096054035017,25.260090990820167,1.2272867647578791,6.2450045135165055e-15,2.4980018054066022e-14,10.1568707450388,11.865740637382894,6358.7386252866445,5.623020798482028,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00172,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.6653,3454.92,127.34,9.97,37.24,12.706,26.826,1,NONE,,PASS,50.81031736384899,22.694580681515244,21.97071931848476,9.047796868157294,7014.322111444372,99.73811848412822,19.16974792266745,39.14446463795526,40.89113636309053,24.35280014816009,67.40387331860803,16.73042218968776,1.4535865665530072,3.0512472158320736,6.194768855282899,18.13403425607639,18.264645716895163,36.39867997297155,1.6038489753907772,0.0,2.4980018054066022e-14,9.972199701002106,11.49898731406629,7014.322111444372,6.194768855282899,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00173,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.2891,3301.65,112.58,9.28,37.05,13.571,29.205,1,NONE,,PASS,56.79702796023781,25.154892510337685,19.13420748966232,8.435834355993343,7631.092355794086,99.74449640767516,21.67193467370091,44.84356040228081,45.32413064925709,27.340742134045872,74.685804573779,20.103294021464613,1.5135830478156496,2.914100369625308,6.735350220242729,19.31150852517361,19.37384547507066,38.685354000244274,1.5378858798281922,0.0,7.494005416219808e-14,9.692325052109776,12.887787226020889,7631.092355794086,6.735350220242729,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00174,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.7464,3200.56,122.15,6.05,36.24,14.863,26.898,1,NONE,,PASS,58.38330070538406,24.956759252726293,17.789640747273715,8.455967755127089,7678.703936358066,99.73579724313473,25.711434812247752,43.97967010207221,44.967133788696025,31.278080623731743,67.32401750185775,19.472257869363837,1.4529419839961712,2.817500003992765,6.759675922759802,20.5564914375,13.766310939558176,34.322802377058174,1.3752908392266006,6.2450045135165055e-15,4.9960036108132044e-14,9.809364877715025,13.655192865250894,7678.703936358066,6.759675922759802,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00175,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.2006,3296.62,149.8,6.23,36.95,18.519,25.695,1,NONE,,PASS,61.20957363595468,27.054998804533785,17.145601195466213,8.678566276211072,8484.845862986742,99.73674350467417,32.7322282386694,42.334307576478544,48.747745593754566,41.05585219114124,61.214462915237135,18.28676531610737,1.4044646794461062,2.9087227989032347,7.486475422356635,26.866828244791662,7.872986737427347,34.73981498221901,1.2840442253650155,6.2450045135165055e-15,2.4980018054066022e-14,10.20760172815304,15.29453256788786,8484.845862986742,7.486475422356635,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00176,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.2775,3284.25,119.4,7.57,37.3,18.357,18.482,1,NONE,,PASS,53.155812446023965,22.472948606867785,19.80455139313221,9.441059070880584,7000.295446620527,99.71253531031802,33.76434104997493,29.276482945055232,40.49179929165366,34.19420182699712,45.21465125490888,13.802190074534208,1.2850374295541636,2.9010789805012687,6.183576152086337,25.4600830078125,0.5590832954771894,26.01916630328969,1.1577993951064425,6.2450045135165055e-15,7.494005416219808e-14,10.659008571165392,13.580501519228148,7000.295446620527,6.183576152086337,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00177,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.8629,3457.94,146.14,8.49,36.53,16.153,22.688,1,NONE,,PASS,51.46598629643317,23.089133966182523,21.77376603381749,9.270640029691352,7114.945808446397,99.73190280832831,26.697565629640103,33.78935621926394,41.60204318231085,34.056761749598884,53.21280786596348,13.705168393057171,1.3434117409417397,3.046928698487809,6.269262211588653,23.583787856770837,7.975899334602234,31.559687191373065,1.366863184976835,6.2450045135165055e-15,7.494005416219808e-14,9.940854465802206,12.181655291721784,7114.945808446397,6.269262211588653,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00178,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.8345,3251.05,132.22,6.53,37.89,19.101,26.624,1,NONE,,PASS,62.89264710297997,28.19760386538556,16.636896134614446,8.46645199701593,8746.851960124666,99.73957792107116,33.66639893047659,44.059492777833256,50.80649345114515,42.854041402749495,63.8714926121676,19.308411236509635,1.4253453754183565,2.877210070808868,7.741046907166909,28.1581676171875,8.233323535975446,36.39149115316295,1.2905880700677526,6.2450045135165055e-15,4.9960036108132044e-14,10.113908500526446,15.772910502709678,8746.851960124666,7.741046907166909,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00179,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.77,3314.32,122.47,9.44,36.75,16.685,22.654,1,NONE,,PASS,55.2656750546318,23.637129220866026,19.132870779133977,9.075348400432118,7397.685002477253,99.72617766539042,29.53920426936609,36.511751703196765,42.58942201957843,35.8547592595725,53.033335316057176,15.074716528903076,1.3420732262332355,2.9224540635664864,6.523025717635745,23.27363706597222,6.716788628538033,29.99042569451025,1.268784606382562,6.2450045135165055e-15,7.494005416219808e-14,10.233613880891516,13.461048996115348,7397.685002477253,6.523025717635745,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00180,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.2888,3237.07,118.78,6.64,37.54,19.461,25.688,1,NONE,,PASS,64.14968387426684,27.769628352963625,15.519171647036377,8.705799727199654,9013.82639322595,99.73105926880793,35.631277267730106,44.30475764627786,50.03536640173626,43.6634184708822,60.52458943337776,19.34941655074495,1.399093394012201,2.8616139590907768,7.968345272631191,27.7285055625,6.460101282402393,34.188606844902395,1.231151040638746,6.2450045135165055e-15,2.4980018054066022e-14,10.576346446246882,16.86855579989962,9013.82639322595,7.968345272631191,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00181,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.5099,3310.23,119.29,9.07,36.53,18.451,27.966,1,NONE,,PASS,64.74185904814942,28.169118129990764,15.340781870009245,8.744550906063347,9372.49816912016,99.73583252807016,33.03427412810997,47.34897517679148,50.75516780178516,40.743159237981246,67.65000932716515,21.313454819110504,1.4555751338543292,2.9167755327146505,8.258481537567645,26.34426245572917,10.08150758328802,36.42577003901719,1.293110060134819,6.2450045135165055e-15,0.0,10.38464398299848,16.995566602246008,9372.49816912016,8.258481537567645,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00182,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.6538,3220.61,121.92,9.05,36.81,19.923,20.954,1,NONE,,PASS,57.3633770131009,25.614927644676047,19.03887235532395,8.711806433371425,7541.902684504426,99.72949824929528,35.69589226800264,33.69533535151852,46.153022783200086,40.21511878898934,50.38167266738161,14.874408033051507,1.322451685773531,2.840373610069144,6.6514794882882455,29.319173421874996,1.4765892764630453,30.79576269833804,1.2022584301439088,0.0,4.9960036108132044e-14,10.28168171608793,14.062716969711694,7541.902684504426,6.6514794882882455,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00183,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.6704,3461.16,123.39,10.0,36.3,12.868,22.653,1,NONE,,PASS,47.23809763071139,20.156685211415077,22.51371478858493,9.761700580555823,6551.220867959662,99.71796448067828,20.402683313191915,33.71396855387586,36.31835173227942,24.711378488270945,54.5596895091257,13.735462476585877,1.3534995356701105,3.0475009010485965,5.768254428594875,17.564129319444444,12.070367713502314,29.63449703294676,1.4702068679508988,1.2490009027033011e-14,2.4980018054066022e-14,10.30523262301676,11.211945779654432,6551.220867959662,5.768254428594875,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00184,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.2338,3369.37,115.34,9.81,36.73,15.51,21.015,1,NONE,,PASS,48.991331630356015,21.67072765070842,22.563072349291573,9.305335775492027,6596.547801850402,99.7238256476584,25.86565347193628,31.19428340771233,39.04635612740256,32.550171074018614,48.83055617194188,12.410426732455315,1.3111071081581032,2.970803532510636,5.8162349377220215,22.265497921875,6.780519851087847,29.04601777296285,1.3403342167891314,6.2450045135165055e-15,0.0,9.8604470524755,11.527326757050831,6596.547801850402,5.8162349377220215,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00185,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.2688,3256.07,111.29,8.81,36.09,13.636,27.822,1,NONE,,PASS,55.372012286098204,24.512525374908243,19.75627462509176,8.396675213493385,7285.608781675655,99.74212239867406,21.97471236156619,42.80317437507418,44.16671238722206,27.72528523142109,70.79690712574438,18.86043488903004,1.481240352014573,2.864976586811827,6.410518993808915,19.402569277777776,17.553472413362453,36.95604169114023,1.5076390998444225,0.0,2.4980018054066022e-14,9.59544625783054,12.344720991808384,7285.608781675655,6.410518993808915,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00186,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.7085,3480.47,144.93,8.83,36.62,13.177,21.869,1,NONE,,PASS,44.74660079389536,20.005534015938707,24.702965984061287,9.728102955217096,6291.22742591691,99.7204945609295,20.15376233175787,30.8002470502364,36.0460072359256,25.63023116833251,52.19295472845151,12.281762770400864,1.3358233471098182,3.067672054820662,5.545062179822448,18.882743641493057,11.33165348420128,30.21439712569434,1.5103019545302854,1.2490009027033011e-14,2.4980018054066022e-14,9.945591725594667,10.447790443983546,6291.22742591691,5.545062179822448,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00187,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.3026,3449.77,135.26,9.49,37.12,15.887,16.735,1,NONE,,PASS,43.190440627250695,19.13448814932837,25.168111850671632,10.226064028102002,6064.742194673881,99.70357258518388,26.42981038083601,22.78182281869337,34.47655522401507,31.469876249158407,36.986654466854986,10.17935040814122,1.2276310820443224,3.045521056253408,5.354067098568256,22.880062387152776,1.4689712451539314,24.349033632306707,1.272520772036506,0.0,2.4980018054066022e-14,10.028091278388375,11.05026212607093,6064.742194673881,5.354067098568256,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00188,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.0794,3217.31,112.77,9.75,36.31,16.414,19.516,1,NONE,,PASS,50.51539981711864,21.76173114881581,21.317668851184195,9.083044704741129,6492.366618662178,99.71768201681712,29.02437224484821,30.279446976374924,39.21032639426272,35.54932441113045,44.3114228585743,11.920355384233863,1.2786067107222634,2.8328860753387874,5.7166188492879,23.036634359375004,3.7710245319221785,26.807658891297184,1.231871614807444,6.2450045135165055e-15,2.4980018054066022e-14,9.933699906217628,12.015545480553357,6492.366618662178,5.7166188492879,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00189,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.5515,3351.37,134.93,6.75,36.07,16.247,28.873,1,NONE,,PASS,62.99298991755607,26.804462104768877,15.747037895231124,8.846147909435366,9040.983152882593,99.7360438295552,28.58838884985873,48.17788103864855,48.29632811670067,34.51791491462331,71.45364311291777,21.971719366937094,1.486653310229849,2.9486391888062142,7.954537168359918,22.50760115017361,13.79641119554829,36.30401234572189,1.3544018232420685,0.0,0.0,10.271644263805136,16.140014591374538,9040.983152882593,7.954537168359918,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00190,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.5688,3397.57,116.16,6.99,36.11,15.99,18.516,1,NONE,,PASS,47.82352846854283,20.357902186717062,22.210897813282944,9.893423639885544,6502.621806619339,99.70880883573008,27.85222461067342,27.68110832260523,36.680904840931646,33.635646624121705,40.69174259949581,10.83886920185032,1.2531569020327398,2.9896740680535454,5.721948271738134,22.1368845625,3.173619028359602,25.310503590859604,1.2432766086956626,0.0,2.4980018054066022e-14,10.315609797590657,11.983280408912336,6502.621806619339,5.721948271738134,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00191,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.7522,3243.96,135.08,7.55,37.31,14.738,20.255,1,NONE,,PASS,48.4259239796076,20.7031478716098,22.049052128390205,9.226288774667204,6281.241147453509,99.71558561835944,25.26426941769449,30.991407164215072,37.30296913803567,30.722753985169224,47.23321414433104,12.31765405250433,1.2995261358959334,2.865581886177765,5.54859210805843,20.373724199652777,6.619882829261123,26.9936070289139,1.303840710423085,6.2450045135165055e-15,4.9960036108132044e-14,9.8996385538879,11.38106090799002,6281.241147453509,5.54859210805843,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00192,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.7465,3203.75,140.24,8.38,36.96,15.341,18.234,1,NONE,,PASS,45.97011942348793,20.110318293596144,23.636181706403853,9.243031238650827,5921.725040591952,99.71149336750211,26.21156473168083,26.7773054408302,36.23480773620927,32.66047214971342,41.12953206196583,10.29752557087483,1.256207852373216,2.826871516027252,5.2251130216136445,21.763504006076385,3.746929331293496,25.51043333736988,1.268524593441832,0.0,4.9960036108132044e-14,9.657917812074226,10.850217550431102,5921.725040591952,5.2251130216136445,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00193,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.6466,3427.24,145.81,7.94,36.51,18.536,27.362,1,NONE,,PASS,64.45915549117119,27.48963820569781,15.156961794302186,9.210410386059191,9626.397725011791,99.7312586691898,33.48169090682889,46.56983168491652,49.53087964990596,40.36043947434772,64.99314545517856,20.730098197321155,1.434252972669816,3.0196826732551982,8.481654747283926,25.947420491319445,9.136794683344988,35.08421517466444,1.2762705319050902,6.2450045135165055e-15,0.0,10.852474793548772,17.585065199177937,9626.397725011791,8.481654747283926,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00194,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.5456,3241.99,147.24,7.46,37.71,14.256,26.941,1,NONE,,PASS,56.10646453803434,24.431896621874284,19.11370337812572,8.48320139616719,7375.18712390364,99.73833351132583,23.727686461575043,42.45154837232951,44.02143535472844,29.4222238622638,67.68570337133391,18.596824787175727,1.4558637367776044,2.867531472947247,6.523333260333613,20.023038,15.147772995507443,35.170810995507445,1.4395448515453535,0.0,0.0,9.727246002589848,12.820649340549007,7375.18712390364,6.523333260333613,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00195,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.6217,3339.67,138.11,9.42,36.13,16.109,18.228,1,NONE,,PASS,46.94494803517963,20.478184397061952,23.14351560293804,9.622142945159757,6286.211711197626,99.7118834212614,27.655378784073232,26.663446330768505,36.89762954425577,34.29081301878928,40.17059823941719,10.763078477008596,1.2495347100119585,2.938915312739664,5.531877058859741,22.86466242274306,2.8150132945501136,25.67967571729317,1.2540015862430407,6.2450045135165055e-15,2.4980018054066022e-14,9.988946827073836,11.47583581271074,6286.211711197626,5.531877058859741,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00196,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.1959,3348.27,146.77,8.35,36.4,15.272,22.807,1,NONE,,PASS,52.195530586286246,22.54632919652162,20.64957080347839,9.150924888890856,6994.102574939438,99.72669692441497,25.975079969037967,35.4211130606844,40.62401657030922,31.8917888742905,54.27443662403293,14.566931859135549,1.3513567627859984,2.9490555936766776,6.160195360999443,21.386095108506943,8.865493315859718,30.25158842436666,1.341752271985534,6.2450045135165055e-15,2.4980018054066022e-14,10.014314197890489,12.335033566371422,6994.102574939438,6.160195360999443,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00197,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.0978,3273.97,110.69,7.48,37.81,14.212,20.788,1,NONE,,PASS,47.64517314871408,20.534021433286497,22.56377856671351,9.262247115878788,6244.996274386249,99.71709431925524,23.76687972173559,31.32272867727109,36.99823681673242,29.142727878891577,49.01771344201077,12.503036938691936,1.3124707628918522,2.8967492477446184,5.525459384171605,19.751287769097225,8.015201691649109,27.76648946074633,1.3522187824220202,6.2450045135165055e-15,2.4980018054066022e-14,9.872987777060365,11.110677589984729,6244.996274386249,5.525459384171605,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00198,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,44.7361,3428.98,149.55,6.36,37.67,17.491,26.711,1,NONE,,PASS,59.39847238242497,26.572560003474017,18.16353999652598,8.884190289799173,8432.448549552373,99.74090865826577,29.730693125622377,42.22011085130028,47.87848649274598,37.76864472450562,64.33311022228209,18.278211800604115,1.4290045905921582,3.0325333648668837,7.457518438148058,25.595495547743056,10.55498879467767,36.150484342420725,1.3604441701399683,6.2450045135165055e-15,4.9960036108132044e-14,10.129495134421374,14.664434449323346,8432.448549552373,7.457518438148058,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00199,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,43.0357,3489.33,142.1,6.86,37.2,18.749,21.993,1,NONE,,PASS,56.89885165923977,24.486819103515447,18.548880896484565,9.610563651856456,8082.990439374133,99.72457280762048,33.46347149542971,35.22182580084608,44.120394781108914,40.68862244614681,48.97738882707918,14.2639230714207,1.3121768321531715,3.081239621183302,7.137654048039425,26.5024450095486,3.6727672981419146,30.175212307690515,1.2323042931843449,1.2490009027033011e-14,7.494005416219808e-14,10.92512585136768,14.853706803191596,8082.990439374133,7.137654048039425,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00200,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:22:01.192852+00:00,42.9935,3222.69,114.41,9.33,37.42,16.563,22.703,1,NONE,,PASS,55.31815362686691,23.783210379567024,19.210289620432977,8.778133438797008,7201.658749253517,99.72761471197052,29.368327052496745,36.73964595693107,42.85263131453517,35.88250726839946,53.68697955140642,15.224921605646536,1.346954561010938,2.847801491734761,6.363905473095104,23.213131132812496,6.948566547021972,30.161697679834468,1.2681928637248832,0.0,0.0,10.006555523936097,13.159945630342603,7201.658749253517,6.363905473095104,ood,OOD_ENGINEERING_ACCEPTABLE
